<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** TOKYO HYAKURI - JPN IWEC Data WMO#=477150
  2017-04-11
  11:13:25
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.04.11 11:11</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** TOKYO HYAKURI - JPN IWEC Data WMO#=477150</b></p>
<p>Simulation Timestamp: <b>2017-04-11
  11:13:25</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">0.121356E+09</td>
    <td align="right">     4698.34</td>
    <td align="right">     7143.88</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">0.121356E+09</td>
    <td align="right">     4698.34</td>
    <td align="right">     7143.88</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">0.384335E+09</td>
    <td align="right">    14879.64</td>
    <td align="right">    22624.66</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">0.384335E+09</td>
    <td align="right">    14879.64</td>
    <td align="right">    22624.66</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    25829.57</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    16987.43</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     8842.14</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    63395.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right"> 19456146.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   864346.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right"> 97750944.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">  1679026.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">  1499754.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    42415.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1142.19</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       92.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2612.23</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">0.121356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3754.42</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    63395.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right"> 19456146.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   864346.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right"> 97750944.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">  1664591.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust</td>
    <td align="right">    14434.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">  1499754.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    42415.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1142.19</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       92.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2612.23</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       50.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1338.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     5754.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     7143.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       33.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      880.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     3784.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4698.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">0.121356E+09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">0.121356E+09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">0.121356E+09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">0.121356E+09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3754.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3754.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3754.42</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      102.17</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5992.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.04.11 11:11</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">TOKYO HYAKURI - JPN IWEC Data WMO#=477150</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.18</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      140.42</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    14392.14</td>
    <td align="right">     3916.71</td>
    <td align="right">     3246.70</td>
    <td align="right">     3949.48</td>
    <td align="right">     3279.25</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    14392.14</td>
    <td align="right">     3916.71</td>
    <td align="right">     3246.70</td>
    <td align="right">     3949.48</td>
    <td align="right">     3279.25</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      473.82</td>
    <td align="right">      136.57</td>
    <td align="right">      152.15</td>
    <td align="right">      149.40</td>
    <td align="right">       35.70</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        3.29</td>
    <td align="right">        3.49</td>
    <td align="right">        4.69</td>
    <td align="right">        3.78</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        3.29</td>
    <td align="right">        3.49</td>
    <td align="right">        4.69</td>
    <td align="right">        3.78</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5974.29</td>
    <td align="right">     1916.07</td>
    <td align="right">     1500.49</td>
    <td align="right">     1132.84</td>
    <td align="right">     1424.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     5974.29</td>
    <td align="right">     1916.07</td>
    <td align="right">     1500.49</td>
    <td align="right">     1132.84</td>
    <td align="right">     1424.88</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      337.92</td>
    <td align="right">       95.75</td>
    <td align="right">      110.16</td>
    <td align="right">      132.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        5.66</td>
    <td align="right">        5.00</td>
    <td align="right">        7.34</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        5.66</td>
    <td align="right">        5.00</td>
    <td align="right">        7.34</td>
    <td align="right">       11.65</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     8493.18</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      191.91</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">1F CLEANING RM 1</td>
    <td align="right">      101.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      485.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">       17.70</td>
    <td align="right">     25.0000</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 1</td>
    <td align="right">       74.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      357.44</td>
    <td align="right">        1.00</td>
    <td align="right">      122.23</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 2</td>
    <td align="right">      104.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      503.43</td>
    <td align="right">        1.00</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 3</td>
    <td align="right">      104.09</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      499.63</td>
    <td align="right">        1.00</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 4</td>
    <td align="right">       57.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.00</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 5</td>
    <td align="right">      227.93</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1094.05</td>
    <td align="right">        1.00</td>
    <td align="right">       93.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F ELECTRIC RM 1</td>
    <td align="right">      507.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2434.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    244.0000</td>
  </tr>
  <tr>
    <td align="right">1F ENTRANCE 1</td>
    <td align="right">       30.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      122.84</td>
    <td align="right">        1.00</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">       35.70</td>
    <td align="right">       35.70</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F ENTRANCE 2</td>
    <td align="right">        7.54</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.16</td>
    <td align="right">        1.00</td>
    <td align="right">       23.18</td>
    <td align="right">        0.00</td>
    <td align="right">       17.38</td>
    <td align="right">       17.38</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F ENTRANCE 3</td>
    <td align="right">       30.71</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      122.84</td>
    <td align="right">        1.00</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">       35.70</td>
    <td align="right">       35.70</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F EXTENSION 1</td>
    <td align="right">       18.27</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       87.72</td>
    <td align="right">        1.00</td>
    <td align="right">       52.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F EXTENSION 2</td>
    <td align="right">       74.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      355.93</td>
    <td align="right">        1.00</td>
    <td align="right">      131.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F IDF RM 1</td>
    <td align="right">       93.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      447.94</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F LOBBY 1</td>
    <td align="right">      456.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2191.12</td>
    <td align="right">        1.00</td>
    <td align="right">      280.01</td>
    <td align="right">        0.00</td>
    <td align="right">       64.02</td>
    <td align="right">       64.02</td>
    <td align="right">      6.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">1F LOBBY 2</td>
    <td align="right">      168.31</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      807.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">1F MDF RM 1</td>
    <td align="right">       98.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      474.64</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    244.0000</td>
  </tr>
  <tr>
    <td align="right">1F MDF RM 2</td>
    <td align="right">       95.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      459.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    244.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 1</td>
    <td align="right">        6.93</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       33.28</td>
    <td align="right">        1.00</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 10</td>
    <td align="right">       13.61</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       65.30</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 11</td>
    <td align="right">       37.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      179.29</td>
    <td align="right">        1.00</td>
    <td align="right">       26.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 12</td>
    <td align="right">       37.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      178.29</td>
    <td align="right">        1.00</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 13</td>
    <td align="right">       10.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.68</td>
    <td align="right">        1.00</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 2</td>
    <td align="right">       34.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      165.98</td>
    <td align="right">        1.00</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 4</td>
    <td align="right">        9.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       44.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 5</td>
    <td align="right">      173.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      832.24</td>
    <td align="right">        1.00</td>
    <td align="right">       56.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 6</td>
    <td align="right">       90.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      433.63</td>
    <td align="right">        1.00</td>
    <td align="right">       30.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 7</td>
    <td align="right">       57.76</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      277.25</td>
    <td align="right">        1.00</td>
    <td align="right">      151.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 8</td>
    <td align="right">       14.28</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       68.52</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 9</td>
    <td align="right">       95.73</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      459.49</td>
    <td align="right">        1.00</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F NO FINISH 1</td>
    <td align="right">     1016.03</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     4876.94</td>
    <td align="right">        1.00</td>
    <td align="right">      526.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F OFFICE 1</td>
    <td align="right">      378.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1816.38</td>
    <td align="right">        1.00</td>
    <td align="right">      252.06</td>
    <td align="right">        0.00</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
    <td align="right">     10.0000</td>
    <td align="right">       20.00</td>
    <td align="right">     25.0000</td>
  </tr>
  <tr>
    <td align="right">1F PLANT RM 1</td>
    <td align="right">      114.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      463.52</td>
    <td align="right">        1.00</td>
    <td align="right">       68.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.6058</td>
  </tr>
  <tr>
    <td align="right">1F PLANT RM 2</td>
    <td align="right">       17.16</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       82.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F SECURITY 1</td>
    <td align="right">       28.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.38</td>
    <td align="right">        1.00</td>
    <td align="right">       28.93</td>
    <td align="right">        0.00</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">     10.0000</td>
    <td align="right">       20.00</td>
    <td align="right">     25.0000</td>
  </tr>
  <tr>
    <td align="right">1F SERVER RM 2</td>
    <td align="right">      344.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1653.40</td>
    <td align="right">        1.00</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 1</td>
    <td align="right">        6.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       30.60</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 2</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 3</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 4</td>
    <td align="right">      252.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1209.93</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">       20.00</td>
    <td align="right">     25.0000</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE SERVER RM 1</td>
    <td align="right">      190.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      915.97</td>
    <td align="right">        1.00</td>
    <td align="right">       57.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">1F TOILETS 1</td>
    <td align="right">       47.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      229.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5000</td>
    <td align="right">        9.29</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F TOILETS 2</td>
    <td align="right">      102.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      493.14</td>
    <td align="right">        1.00</td>
    <td align="right">       98.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5000</td>
    <td align="right">        9.29</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">1F UPS RM 2</td>
    <td align="right">      862.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4139.46</td>
    <td align="right">        1.00</td>
    <td align="right">      463.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    244.0000</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 2</td>
    <td align="right">      104.09</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      499.63</td>
    <td align="right">        1.00</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 3</td>
    <td align="right">      104.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      503.43</td>
    <td align="right">        1.00</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 4</td>
    <td align="right">      162.96</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      782.22</td>
    <td align="right">        1.00</td>
    <td align="right">      247.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 5</td>
    <td align="right">      163.57</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      785.15</td>
    <td align="right">        1.00</td>
    <td align="right">      257.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">2F EXTENSION 1</td>
    <td align="right">       74.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      355.93</td>
    <td align="right">        1.00</td>
    <td align="right">      131.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F EXTENSION 2</td>
    <td align="right">       18.27</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       87.72</td>
    <td align="right">        1.00</td>
    <td align="right">       52.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F IDF 1</td>
    <td align="right">      143.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1406.18</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.7473</td>
    <td align="right">&nbsp;</td>
    <td align="right">     29.3683</td>
  </tr>
  <tr>
    <td align="right">2F IDF 2</td>
    <td align="right">      177.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.08</td>
    <td align="right">        1.00</td>
    <td align="right">       38.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6513</td>
    <td align="right">       47.98</td>
    <td align="right">     22.0441</td>
  </tr>
  <tr>
    <td align="right">2F IDF 3</td>
    <td align="right">       93.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      447.94</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 1</td>
    <td align="right">       39.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      190.74</td>
    <td align="right">        1.00</td>
    <td align="right">      107.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 12</td>
    <td align="right">       37.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      179.29</td>
    <td align="right">        1.00</td>
    <td align="right">       26.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 2</td>
    <td align="right">       57.76</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      277.25</td>
    <td align="right">        1.00</td>
    <td align="right">      106.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 4</td>
    <td align="right">       90.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      433.63</td>
    <td align="right">        1.00</td>
    <td align="right">       30.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 5</td>
    <td align="right">       10.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.68</td>
    <td align="right">        1.00</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 6</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 7</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 8</td>
    <td align="right">       37.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      178.29</td>
    <td align="right">        1.00</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 9</td>
    <td align="right">        9.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       44.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2F SERVER RM 1</td>
    <td align="right">     1043.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5010.69</td>
    <td align="right">        1.00</td>
    <td align="right">      336.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">2F SERVER RM 2</td>
    <td align="right">     1043.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5007.71</td>
    <td align="right">        1.00</td>
    <td align="right">      336.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">2F UPS RM 1</td>
    <td align="right">     2537.68</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    12180.86</td>
    <td align="right">        1.00</td>
    <td align="right">      718.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    244.0000</td>
  </tr>
  <tr>
    <td align="right">2F VOID 2</td>
    <td align="right">      173.38</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      832.24</td>
    <td align="right">        1.00</td>
    <td align="right">       56.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2F VOID 3</td>
    <td align="right">      458.73</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2201.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 1</td>
    <td align="right">       23.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      112.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 2</td>
    <td align="right">      104.09</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      499.63</td>
    <td align="right">        1.00</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 3</td>
    <td align="right">      104.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      503.43</td>
    <td align="right">        1.00</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 4</td>
    <td align="right">      162.96</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      782.22</td>
    <td align="right">        1.00</td>
    <td align="right">      247.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 5</td>
    <td align="right">      163.57</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      785.15</td>
    <td align="right">        1.00</td>
    <td align="right">      257.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F EXTENSION 1</td>
    <td align="right">       74.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      355.93</td>
    <td align="right">        1.00</td>
    <td align="right">      131.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F EXTENSION 2</td>
    <td align="right">       18.27</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       87.72</td>
    <td align="right">        1.00</td>
    <td align="right">       52.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F GAS STORAGE</td>
    <td align="right">       71.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      341.20</td>
    <td align="right">        1.00</td>
    <td align="right">       31.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F IDF 1</td>
    <td align="right">       93.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      447.94</td>
    <td align="right">        1.00</td>
    <td align="right">       29.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F LOBBY 1</td>
    <td align="right">     1040.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4996.37</td>
    <td align="right">        1.00</td>
    <td align="right">      143.85</td>
    <td align="right">        0.00</td>
    <td align="right">      110.53</td>
    <td align="right">      110.53</td>
    <td align="right">      6.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 1</td>
    <td align="right">       39.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      190.74</td>
    <td align="right">        1.00</td>
    <td align="right">       97.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 2</td>
    <td align="right">       57.76</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      277.25</td>
    <td align="right">        1.00</td>
    <td align="right">      106.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 3</td>
    <td align="right">       37.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      179.29</td>
    <td align="right">        1.00</td>
    <td align="right">       26.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 4</td>
    <td align="right">       34.58</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      165.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 5</td>
    <td align="right">       90.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      433.63</td>
    <td align="right">        1.00</td>
    <td align="right">       30.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 6</td>
    <td align="right">       10.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.68</td>
    <td align="right">        1.00</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 7</td>
    <td align="right">      173.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      832.24</td>
    <td align="right">        1.00</td>
    <td align="right">       56.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 8</td>
    <td align="right">       37.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      178.29</td>
    <td align="right">        1.00</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 9</td>
    <td align="right">        9.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       44.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO FINISH 1</td>
    <td align="right">      618.43</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     2968.46</td>
    <td align="right">        1.00</td>
    <td align="right">      154.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F NO FINISH 2</td>
    <td align="right">      269.08</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1291.60</td>
    <td align="right">        1.00</td>
    <td align="right">      163.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F OFFICE 1</td>
    <td align="right">      252.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1210.63</td>
    <td align="right">        1.00</td>
    <td align="right">       61.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM 1</td>
    <td align="right">     1509.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     7245.70</td>
    <td align="right">        1.00</td>
    <td align="right">      377.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM 2</td>
    <td align="right">     1043.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5010.69</td>
    <td align="right">        1.00</td>
    <td align="right">      336.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM 3</td>
    <td align="right">      774.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3716.11</td>
    <td align="right">        1.00</td>
    <td align="right">      172.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM ENT 1</td>
    <td align="right">       13.94</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       66.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F SEVER RM ENT 2</td>
    <td align="right">       29.19</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      140.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F SEVER RM ENT 3</td>
    <td align="right">       29.22</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      140.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F SEVER RM ENT 4</td>
    <td align="right">       12.61</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       60.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F STORAGE 1</td>
    <td align="right">       37.04</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      177.80</td>
    <td align="right">        1.00</td>
    <td align="right">       29.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5000</td>
    <td align="right">        9.29</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">3F STORAGE 2</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F STORAGE 3</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3F TOILETS 1</td>
    <td align="right">       26.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      124.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5000</td>
    <td align="right">        9.29</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F BALCONY 1</td>
    <td align="right">        0.98</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        4.14</td>
    <td align="right">        1.00</td>
    <td align="right">        9.38</td>
    <td align="right">        0.00</td>
    <td align="right">        6.29</td>
    <td align="right">        6.29</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F BALCONY 2</td>
    <td align="right">        6.91</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       27.77</td>
    <td align="right">        1.00</td>
    <td align="right">       45.03</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">       40.82</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 2</td>
    <td align="right">      228.77</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     1098.08</td>
    <td align="right">        1.00</td>
    <td align="right">     1105.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 3</td>
    <td align="right">      540.65</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     2595.10</td>
    <td align="right">        1.00</td>
    <td align="right">      465.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">       10.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 4</td>
    <td align="right">      104.09</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      499.63</td>
    <td align="right">        1.00</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 5</td>
    <td align="right">      104.88</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      503.43</td>
    <td align="right">        1.00</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F EXPENSION 2</td>
    <td align="right">       18.27</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       87.72</td>
    <td align="right">        1.00</td>
    <td align="right">       52.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F EXTENSION 1</td>
    <td align="right">       74.15</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      355.93</td>
    <td align="right">        1.00</td>
    <td align="right">      131.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F GEN SET 1</td>
    <td align="right">      677.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6818.07</td>
    <td align="right">        1.00</td>
    <td align="right">      578.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">4F IDF 1</td>
    <td align="right">       93.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      447.94</td>
    <td align="right">        1.00</td>
    <td align="right">       29.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F MEETING RM 1</td>
    <td align="right">      118.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      569.58</td>
    <td align="right">        1.00</td>
    <td align="right">      106.99</td>
    <td align="right">        0.00</td>
    <td align="right">      101.64</td>
    <td align="right">      101.64</td>
    <td align="right">     10.0000</td>
    <td align="right">        2.00</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 1</td>
    <td align="right">       39.74</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      190.74</td>
    <td align="right">        1.00</td>
    <td align="right">       97.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 10</td>
    <td align="right">       34.58</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      165.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 2</td>
    <td align="right">       57.76</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      277.25</td>
    <td align="right">        1.00</td>
    <td align="right">      106.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 3</td>
    <td align="right">       90.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      433.63</td>
    <td align="right">        1.00</td>
    <td align="right">       30.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 4</td>
    <td align="right">      173.38</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      832.24</td>
    <td align="right">        1.00</td>
    <td align="right">       56.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 6</td>
    <td align="right">       37.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      179.29</td>
    <td align="right">        1.00</td>
    <td align="right">       26.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 7</td>
    <td align="right">       10.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       50.68</td>
    <td align="right">        1.00</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 8</td>
    <td align="right">       37.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      178.29</td>
    <td align="right">        1.00</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO AC 9</td>
    <td align="right">        9.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       44.36</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO FINISH 1</td>
    <td align="right">      743.33</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     3567.99</td>
    <td align="right">        1.00</td>
    <td align="right">      620.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F NO FINISH 2</td>
    <td align="right">      627.96</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     3014.19</td>
    <td align="right">        1.00</td>
    <td align="right">      244.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F OFFICE 1</td>
    <td align="right">      407.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1954.69</td>
    <td align="right">        1.00</td>
    <td align="right">       82.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.0000</td>
    <td align="right">       20.00</td>
    <td align="right">     25.0000</td>
  </tr>
  <tr>
    <td align="right">4F SERVER E</td>
    <td align="right">      578.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5792.86</td>
    <td align="right">        1.00</td>
    <td align="right">      348.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   1503.0000</td>
  </tr>
  <tr>
    <td align="right">4F STORAGE 1</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F STORAGE 2</td>
    <td align="right">       14.50</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       69.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4F TOILETS 1</td>
    <td align="right">       63.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      160.72</td>
    <td align="right">        1.00</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5000</td>
    <td align="right">        9.29</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">4F UPS 1</td>
    <td align="right">     1206.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5792.91</td>
    <td align="right">        1.00</td>
    <td align="right">      583.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    244.0000</td>
  </tr>
  <tr>
    <td align="right">4F VOID 1</td>
    <td align="right">      230.12</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     1104.59</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F VOID 2</td>
    <td align="right">      459.10</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">     2203.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F VOID 3</td>
    <td align="right">      194.99</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      935.94</td>
    <td align="right">        1.00</td>
    <td align="right">        9.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 2</td>
    <td align="right">        9.22</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.10</td>
    <td align="right">        1.00</td>
    <td align="right">       45.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 3</td>
    <td align="right">       90.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      334.26</td>
    <td align="right">        1.00</td>
    <td align="right">      171.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 4</td>
    <td align="right">       37.35</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      138.20</td>
    <td align="right">        1.00</td>
    <td align="right">      101.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 5</td>
    <td align="right">       10.56</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       39.06</td>
    <td align="right">        1.00</td>
    <td align="right">       48.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 6</td>
    <td align="right">       37.14</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      137.43</td>
    <td align="right">        1.00</td>
    <td align="right">      103.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 7</td>
    <td align="right">        9.24</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">       34.19</td>
    <td align="right">        1.00</td>
    <td align="right">       45.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 8</td>
    <td align="right">       93.32</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      345.29</td>
    <td align="right">        1.00</td>
    <td align="right">      175.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF NO AC 9</td>
    <td align="right">       34.58</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      127.94</td>
    <td align="right">        1.00</td>
    <td align="right">      115.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF SKYLIGHT 1</td>
    <td align="right">       67.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      289.55</td>
    <td align="right">        1.00</td>
    <td align="right">      141.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF SKYLIGHT 2</td>
    <td align="right">       67.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      289.55</td>
    <td align="right">        1.00</td>
    <td align="right">      141.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RF SKYLIGHT 3</td>
    <td align="right">       67.34</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      289.55</td>
    <td align="right">        1.00</td>
    <td align="right">      141.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    25829.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129836.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14299.15</td>
    <td align="right">        0.00</td>
    <td align="right">      473.82</td>
    <td align="right">      473.82</td>
    <td align="right">      5.0254</td>
    <td align="right">       64.38</td>
    <td align="right">    432.9413</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    16987.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87910.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5974.29</td>
    <td align="right">        0.00</td>
    <td align="right">      337.92</td>
    <td align="right">      337.92</td>
    <td align="right">      6.4530</td>
    <td align="right">       49.51</td>
    <td align="right">    657.6144</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">    10358.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49204.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8417.86</td>
    <td align="right">        0.00</td>
    <td align="right">      135.89</td>
    <td align="right">      135.89</td>
    <td align="right">      2.8270</td>
    <td align="right">       70.72</td>
    <td align="right">      2.4534</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     1516.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7278.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       92.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.0000</td>
    <td align="right">       17.15</td>
    <td align="right">      9.1687</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-APR-14:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">  4746013.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   119008.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right"> 11190926.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   245113.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">   289355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">   132000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right"> 16722506.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">  4746013.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   119008.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right"> 11190926.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   243465.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust</td>
    <td align="right">     1647.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">   289355.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">   132000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   200773.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right"> 61617616.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">  2737386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">0.309577E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">  5317475.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">  4749722.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">   134330.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      293.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">0.384335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3627.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      161.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    18223.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      313.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      279.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    22624.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3627.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      161.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    18223.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      313.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      279.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    22624.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TOKYO HYAKURI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.10</td>
    <td align="right">        7.70</td>
    <td align="right">       26.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.80</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">TOKYO HYAKURI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -6.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z11_S7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      101.22</td>
    <td align="right">      101.22</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S12</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       85.99</td>
    <td align="right">       85.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       23.98</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        5.27</td>
    <td align="right">        5.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.01</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       74.47</td>
    <td align="right">       74.47</td>
    <td align="right">      180.01</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z32_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z32_S17</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      104.88</td>
    <td align="right">      104.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z4_S14</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">      180.07</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z4_S15</td>
    <td align="right">ASHRAE 90.1-2010 SEMI-HEATED EXTWALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.368</td>
    <td align="right">       0.389</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z4_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       16.04</td>
    <td align="right">       16.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z4_S17</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      104.09</td>
    <td align="right">      104.09</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z10_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.45</td>
    <td align="right">       12.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z10_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        0.56</td>
    <td align="right">        0.56</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z10_S6</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       57.08</td>
    <td align="right">       57.08</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z12_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.90</td>
    <td align="right">       11.90</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z12_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.68</td>
    <td align="right">       42.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z12_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       39.34</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z12_S11</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      227.93</td>
    <td align="right">      227.93</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z16_S6</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      507.19</td>
    <td align="right">      507.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z39_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       47.60</td>
    <td align="right">       11.90</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z39_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       30.71</td>
    <td align="right">       30.71</td>
    <td align="right">       41.93</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z39_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       30.71</td>
    <td align="right">       30.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z40_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       23.18</td>
    <td align="right">        5.79</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z40_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">        7.54</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z40_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">        7.54</td>
    <td align="right">        7.54</td>
    <td align="right">      318.07</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z41_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       47.60</td>
    <td align="right">       11.90</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z41_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       30.71</td>
    <td align="right">       30.71</td>
    <td align="right">      318.07</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z41_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       30.71</td>
    <td align="right">       30.71</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z18_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.85</td>
    <td align="right">        9.85</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z18_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.75</td>
    <td align="right">       42.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z18_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       18.27</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z36_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      112.57</td>
    <td align="right">      112.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z36_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       15.18</td>
    <td align="right">       15.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        4.03</td>
    <td align="right">        4.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z36_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       74.15</td>
    <td align="right">       74.15</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z37_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       24.84</td>
    <td align="right">       24.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z37_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        0.93</td>
    <td align="right">        0.93</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z37_S8</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       93.32</td>
    <td align="right">       93.32</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S10</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       86.42</td>
    <td align="right">       56.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      110.40</td>
    <td align="right">       76.38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        4.83</td>
    <td align="right">        4.83</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S9</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.38</td>
    <td align="right">       27.38</td>
    <td align="right">      360.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 468</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       50.98</td>
    <td align="right">       50.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      456.48</td>
    <td align="right">      456.48</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z35_S17</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      168.31</td>
    <td align="right">      168.31</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z26_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.51</td>
    <td align="right">       27.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z26_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       98.88</td>
    <td align="right">       98.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z1_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.51</td>
    <td align="right">       27.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z1_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       95.70</td>
    <td align="right">       95.70</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z33_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z33_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.46</td>
    <td align="right">       11.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z33_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z33_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">        6.93</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z13_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       13.61</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z3_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       26.52</td>
    <td align="right">       26.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z3_S7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z24_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.71</td>
    <td align="right">       25.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z24_S7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       37.14</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z6_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       17.77</td>
    <td align="right">       17.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z6_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       10.56</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.53</td>
    <td align="right">       10.53</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">       34.58</td>
    <td align="right">       34.58</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z25_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">        9.24</td>
    <td align="right">        9.24</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z17_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       56.13</td>
    <td align="right">       56.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z17_S6</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      173.38</td>
    <td align="right">      173.38</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z2_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.77</td>
    <td align="right">       25.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 348</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        5.01</td>
    <td align="right">        5.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z2_S7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       90.34</td>
    <td align="right">       90.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z0_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        6.94</td>
    <td align="right">        6.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z0_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       38.41</td>
    <td align="right">       38.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z0_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.53</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z0_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       96.95</td>
    <td align="right">       96.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z0_S7</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       57.76</td>
    <td align="right">       57.76</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z27_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       14.28</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z28_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       30.79</td>
    <td align="right">       30.79</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       39.34</td>
    <td align="right">       39.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z28_S11</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       95.73</td>
    <td align="right">       95.73</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z19_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      206.48</td>
    <td align="right">      206.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z19_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      113.37</td>
    <td align="right">      113.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z19_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      206.48</td>
    <td align="right">      206.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z19_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">     1016.03</td>
    <td align="right">     1016.03</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z45_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       41.38</td>
    <td align="right">       41.38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z45_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      210.68</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z45_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      378.41</td>
    <td align="right">      378.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z8_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       68.15</td>
    <td align="right">       68.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z29_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       18.34</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z8_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       96.57</td>
    <td align="right">       96.57</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z30_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       17.16</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z43_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        6.94</td>
    <td align="right">        6.94</td>
    <td align="right">      360.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z43_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       18.71</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z43_S2</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z21_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       59.35</td>
    <td align="right">       59.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z21_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z21_S6</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      344.46</td>
    <td align="right">      344.46</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z38_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">        6.38</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z23_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z7_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       24.41</td>
    <td align="right">       24.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z7_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z15_S6</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      252.07</td>
    <td align="right">      252.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z22_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       28.93</td>
    <td align="right">       28.93</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       28.13</td>
    <td align="right">       28.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z22_S6</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      190.83</td>
    <td align="right">      190.83</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z34_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">       47.88</td>
    <td align="right">       47.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z14_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.20</td>
    <td align="right">       57.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z14_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       41.38</td>
    <td align="right">       41.38</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z14_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      102.74</td>
    <td align="right">      102.74</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z20_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      175.26</td>
    <td align="right">      175.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z20_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      113.37</td>
    <td align="right">      113.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z20_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      175.26</td>
    <td align="right">      175.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z20_S5</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.280</td>
    <td align="right">       0.296</td>
    <td align="right">      862.39</td>
    <td align="right">      862.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z2_S14</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">      180.07</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z2_S15</td>
    <td align="right">ASHRAE 90.1-2010 SEMI-HEATED EXTWALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.368</td>
    <td align="right">       0.389</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z2_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       16.04</td>
    <td align="right">       16.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z6_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z8_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.04</td>
    <td align="right">       10.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 331</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      235.42</td>
    <td align="right">      235.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 379</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        1.86</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z17_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.10</td>
    <td align="right">       10.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z17_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      245.26</td>
    <td align="right">      245.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        1.86</td>
    <td align="right">        1.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z5_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      112.57</td>
    <td align="right">      112.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z5_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        4.03</td>
    <td align="right">        4.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z5_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       15.18</td>
    <td align="right">       15.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z25_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.85</td>
    <td align="right">        9.85</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z25_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.75</td>
    <td align="right">       42.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.51</td>
    <td align="right">       27.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.53</td>
    <td align="right">       10.53</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 416</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.51</td>
    <td align="right">       27.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z20_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.77</td>
    <td align="right">       25.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z28_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       86.42</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z28_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      360.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z28_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z1_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       26.52</td>
    <td align="right">       26.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z38_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       96.95</td>
    <td align="right">       96.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z38_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.53</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z0_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.77</td>
    <td align="right">       25.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        5.01</td>
    <td align="right">        5.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z39_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       17.77</td>
    <td align="right">       17.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z4_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       24.41</td>
    <td align="right">       24.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z7_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.71</td>
    <td align="right">       25.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z10_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.62</td>
    <td align="right">       57.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z11_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.61</td>
    <td align="right">       57.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z12_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       60.03</td>
    <td align="right">       60.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z12_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      103.33</td>
    <td align="right">      103.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z9_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.49</td>
    <td align="right">       57.49</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z13_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      103.27</td>
    <td align="right">      103.27</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z13_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       60.03</td>
    <td align="right">       60.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z14_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.61</td>
    <td align="right">       57.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z15_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.62</td>
    <td align="right">       57.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z16_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.49</td>
    <td align="right">       57.49</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z29_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       63.56</td>
    <td align="right">       63.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z29_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       83.02</td>
    <td align="right">       83.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z30_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       70.13</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z31_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.76</td>
    <td align="right">       76.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z32_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.82</td>
    <td align="right">       76.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z33_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.82</td>
    <td align="right">       76.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z34_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.76</td>
    <td align="right">       76.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z35_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.82</td>
    <td align="right">       76.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z36_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       77.75</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z37_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       23.55</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.12</td>
    <td align="right">        8.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 398</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.12</td>
    <td align="right">        8.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">      166.22</td>
    <td align="right">      166.22</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">       47.55</td>
    <td align="right">       47.55</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">      157.00</td>
    <td align="right">      157.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">       15.35</td>
    <td align="right">       15.35</td>
    <td align="right">      360.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">        6.16</td>
    <td align="right">        6.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">       27.06</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 375</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">       27.06</td>
    <td align="right">       27.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">       27.04</td>
    <td align="right">       27.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 397</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">      181.86</td>
    <td align="right">      181.86</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2F SOLID_Z21_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       56.13</td>
    <td align="right">       56.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z30_S14</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">      180.07</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z30_S15</td>
    <td align="right">ASHRAE 90.1-2010 SEMI-HEATED EXTWALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.368</td>
    <td align="right">       0.389</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z30_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       16.04</td>
    <td align="right">       16.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z38_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z23_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.04</td>
    <td align="right">       10.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        1.86</td>
    <td align="right">        1.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 408</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      235.42</td>
    <td align="right">      235.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z28_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.10</td>
    <td align="right">       10.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z28_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      245.26</td>
    <td align="right">      245.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        1.86</td>
    <td align="right">        1.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z32_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      112.57</td>
    <td align="right">      112.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z32_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       15.18</td>
    <td align="right">       15.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        4.03</td>
    <td align="right">        4.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z36_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.85</td>
    <td align="right">        9.85</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z36_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.75</td>
    <td align="right">       42.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z1_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       23.55</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.12</td>
    <td align="right">        8.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z1_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       22.41</td>
    <td align="right">       22.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 381</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       21.62</td>
    <td align="right">       21.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S28</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.19</td>
    <td align="right">        2.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S29</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       74.16</td>
    <td align="right">        3.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.51</td>
    <td align="right">       27.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">      135.79</td>
    <td align="right">      135.79</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z13_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      360.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z13_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       86.42</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z0_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       96.95</td>
    <td align="right">       96.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z0_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.53</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z31_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       26.52</td>
    <td align="right">       26.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z29_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.77</td>
    <td align="right">       25.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        5.01</td>
    <td align="right">        5.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z42_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       17.77</td>
    <td align="right">       17.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z34_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       56.13</td>
    <td align="right">       56.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z39_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.71</td>
    <td align="right">       25.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z2_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       77.75</td>
    <td align="right">       77.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z3_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.82</td>
    <td align="right">       76.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z2_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      242.30</td>
    <td align="right">      242.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z3_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      239.41</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z24_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      103.27</td>
    <td align="right">      103.27</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z24_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       60.03</td>
    <td align="right">       60.03</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z9_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       61.95</td>
    <td align="right">       61.95</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z4_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.76</td>
    <td align="right">       76.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z5_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.82</td>
    <td align="right">       76.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z6_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.82</td>
    <td align="right">       76.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z7_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       76.76</td>
    <td align="right">       76.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z8_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       70.13</td>
    <td align="right">       70.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z4_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      239.21</td>
    <td align="right">      239.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z5_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      239.41</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z6_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      239.41</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z7_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      198.28</td>
    <td align="right">      198.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z19_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.49</td>
    <td align="right">       57.49</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z20_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.62</td>
    <td align="right">       57.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z21_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.61</td>
    <td align="right">       57.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z22_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      103.33</td>
    <td align="right">      103.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z22_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       60.03</td>
    <td align="right">       60.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z25_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.61</td>
    <td align="right">       57.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z26_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.62</td>
    <td align="right">       57.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z27_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       57.49</td>
    <td align="right">       57.49</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z10_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       21.06</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.12</td>
    <td align="right">        8.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z35_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       24.41</td>
    <td align="right">       24.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 457</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.34</td>
    <td align="right">        1.05</td>
    <td align="right">       90.00</td>
    <td align="right">       95.70</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 458</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 363</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">      256.42</td>
    <td align="right">      180.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 455</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">        1.71</td>
    <td align="right">        1.71</td>
    <td align="right">      190.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 460</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.97</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">       95.47</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 467</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 362</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      191.72</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 463</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">        6.79</td>
    <td align="right">        6.79</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       11.01</td>
    <td align="right">       11.01</td>
    <td align="right">      182.43</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z1_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       71.80</td>
    <td align="right">       71.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z1_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      455.78</td>
    <td align="right">      455.78</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z1_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      569.83</td>
    <td align="right">      569.83</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.12</td>
    <td align="right">        8.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z1_S10</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      228.77</td>
    <td align="right">      228.77</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z30_S19</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.60</td>
    <td align="right">        9.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z30_S20</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      455.78</td>
    <td align="right">      455.78</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      499.38</td>
    <td align="right">      499.38</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z9_S14</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">      180.07</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z9_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       16.04</td>
    <td align="right">       16.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 365</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.17</td>
    <td align="right">       11.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z9_S18</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      104.09</td>
    <td align="right">      104.09</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z17_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z17_S18</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      104.88</td>
    <td align="right">      104.88</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z16_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.85</td>
    <td align="right">        9.85</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z16_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.75</td>
    <td align="right">       42.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z16_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       18.27</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z11_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      112.57</td>
    <td align="right">      112.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z11_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       15.18</td>
    <td align="right">       15.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        4.03</td>
    <td align="right">        4.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z11_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       74.15</td>
    <td align="right">       74.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 480</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      217.26</td>
    <td align="right">      217.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 481</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       71.80</td>
    <td align="right">       71.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 482</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      217.26</td>
    <td align="right">      217.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 483</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       71.80</td>
    <td align="right">       71.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">      677.10</td>
    <td align="right">      677.10</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 484</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      677.10</td>
    <td align="right">      677.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 328</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       21.62</td>
    <td align="right">       21.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 353</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       64.80</td>
    <td align="right">        3.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       42.19</td>
    <td align="right">        2.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      118.66</td>
    <td align="right">      118.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z6_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       86.42</td>
    <td align="right">       86.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z6_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">      360.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z6_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       39.74</td>
    <td align="right">       39.74</td>
    <td align="right">      360.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z0_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.53</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z0_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       96.95</td>
    <td align="right">       96.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       48.54</td>
    <td align="right">       48.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z8_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.77</td>
    <td align="right">       25.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        5.01</td>
    <td align="right">        5.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z15_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       56.13</td>
    <td align="right">       56.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z15_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      173.38</td>
    <td align="right">      173.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z10_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       26.52</td>
    <td align="right">       26.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z13_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       17.77</td>
    <td align="right">       17.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z19_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       25.71</td>
    <td align="right">       25.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      238.51</td>
    <td align="right">      238.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       71.80</td>
    <td align="right">       71.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      238.51</td>
    <td align="right">      238.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       71.80</td>
    <td align="right">       71.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       0.282</td>
    <td align="right">       0.296</td>
    <td align="right">      743.33</td>
    <td align="right">      743.33</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      743.33</td>
    <td align="right">      743.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 462</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      127.62</td>
    <td align="right">      127.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 476</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      116.96</td>
    <td align="right">      116.96</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 471</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      627.96</td>
    <td align="right">      627.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z3_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       62.20</td>
    <td align="right">       62.20</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       20.39</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z3_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      407.23</td>
    <td align="right">      407.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      117.65</td>
    <td align="right">      117.65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      117.65</td>
    <td align="right">      117.65</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      113.37</td>
    <td align="right">      113.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      578.89</td>
    <td align="right">      578.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z14_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       24.41</td>
    <td align="right">       24.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z14_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z18_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        2.87</td>
    <td align="right">        2.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        3.93</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 364</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        3.53</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z4_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       30.12</td>
    <td align="right">       30.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z5_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       33.48</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z22_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      113.37</td>
    <td align="right">      113.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z22_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      234.61</td>
    <td align="right">      234.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">      235.42</td>
    <td align="right">      235.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z22_S7</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">     1206.86</td>
    <td align="right">     1206.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z27_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       27.51</td>
    <td align="right">       27.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      182.98</td>
    <td align="right">      182.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      172.82</td>
    <td align="right">      172.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      172.68</td>
    <td align="right">      172.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z28_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.36</td>
    <td align="right">        9.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z28_S12</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">      194.99</td>
    <td align="right">      194.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z0_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z0_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.93</td>
    <td align="right">        9.93</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z0_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.70</td>
    <td align="right">       12.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z0_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.93</td>
    <td align="right">        9.93</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z0_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">        9.22</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       19.87</td>
    <td align="right">       19.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       65.95</td>
    <td align="right">       65.95</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.88</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.31</td>
    <td align="right">        9.31</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       58.07</td>
    <td align="right">       58.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z2_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       90.34</td>
    <td align="right">       90.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.60</td>
    <td align="right">        8.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       20.44</td>
    <td align="right">       20.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       19.15</td>
    <td align="right">       19.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       31.80</td>
    <td align="right">       31.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.36</td>
    <td align="right">       11.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z3_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       37.35</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z4_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z4_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z4_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       13.70</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z4_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z4_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       10.56</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       19.82</td>
    <td align="right">       19.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       18.77</td>
    <td align="right">       18.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       32.76</td>
    <td align="right">       32.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       12.94</td>
    <td align="right">       12.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.21</td>
    <td align="right">        8.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z7_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       37.14</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z6_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z6_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.99</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z6_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z6_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       11.99</td>
    <td align="right">       11.99</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z6_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">        9.24</td>
    <td align="right">        9.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       19.87</td>
    <td align="right">       19.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       60.12</td>
    <td align="right">       60.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.31</td>
    <td align="right">        9.31</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        7.88</td>
    <td align="right">        7.88</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       10.55</td>
    <td align="right">       10.55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z5_S8</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       93.32</td>
    <td align="right">       93.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 442</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        9.93</td>
    <td align="right">        9.93</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 443</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       47.66</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 444</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 445</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">        8.12</td>
    <td align="right">        8.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 446</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       47.66</td>
    <td align="right">       47.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 447</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       34.58</td>
    <td align="right">       34.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       36.18</td>
    <td align="right">       36.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       36.18</td>
    <td align="right">       36.18</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       67.34</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       36.18</td>
    <td align="right">       36.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       36.18</td>
    <td align="right">       36.18</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       67.34</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       36.18</td>
    <td align="right">       36.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S5</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       36.18</td>
    <td align="right">       36.18</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S6</td>
    <td align="right">ASHRAE 90.1-2010 EXTWALL CLIMATEZONE 3</td>
    <td align="right">        0.08</td>
    <td align="right">       0.292</td>
    <td align="right">       0.306</td>
    <td align="right">       34.41</td>
    <td align="right">       34.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S1</td>
    <td align="right">ASHRAE 90.1-2010 EXTROOF IEAD CLIMATEZONE 2-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.271</td>
    <td align="right">       0.281</td>
    <td align="right">       67.34</td>
    <td align="right">        3.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S3_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z44_S3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z39_S3_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       35.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.70</td>
    <td align="right">       35.70</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z39_S3</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z40_S5_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.38</td>
    <td align="right">       17.38</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z40_S5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z41_S5_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       35.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.70</td>
    <td align="right">       35.70</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z41_S5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S10_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z42_S10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S7_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">       18.90</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z42_S7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S7_WIN1 2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">       15.12</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z42_S7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z45_S6_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       52.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z45_S6</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z43_S8_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1F SOLID_Z43_S8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S28_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       40.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.08</td>
    <td align="right">       40.08</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3F SOLID_Z43_S28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S29_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       70.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.45</td>
    <td align="right">       70.45</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3F SOLID_Z43_S29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.95</td>
    <td align="right">        2.95</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 457</td>
    <td align="right">       90.00</td>
    <td align="right">       95.70</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 457</td>
    <td align="right">       90.00</td>
    <td align="right">       95.70</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.18</td>
    <td align="right">       20.18</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 460</td>
    <td align="right">        0.00</td>
    <td align="right">       95.47</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 460</td>
    <td align="right">        0.00</td>
    <td align="right">       95.47</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S3_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       61.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.56</td>
    <td align="right">       61.56</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4F SOLID_Z26_S3</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S6_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 EXTWINDOW METAL CLIMATEZONE 3</td>
    <td align="right">       40.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.08</td>
    <td align="right">       40.08</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4F SOLID_Z26_S6</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S1_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 SKYLIGHT CLIMATEZONE 3</td>
    <td align="right">       31.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.99</td>
    <td align="right">       31.99</td>
    <td align="right">       5.828</td>
    <td align="right">       0.192</td>
    <td align="right">       0.160</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RF SOLID_Z8_S1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S1_WIN2</td>
    <td align="right">ASHRAE 90.1-2010 SKYLIGHT CLIMATEZONE 3</td>
    <td align="right">       31.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.99</td>
    <td align="right">       31.99</td>
    <td align="right">       5.828</td>
    <td align="right">       0.192</td>
    <td align="right">       0.160</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RF SOLID_Z8_S1</td>
    <td align="right">      313.56</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S1_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 SKYLIGHT CLIMATEZONE 3</td>
    <td align="right">       63.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.97</td>
    <td align="right">       63.97</td>
    <td align="right">       5.828</td>
    <td align="right">       0.192</td>
    <td align="right">       0.160</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RF SOLID_Z9_S1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S1_WIN1</td>
    <td align="right">ASHRAE 90.1-2010 SKYLIGHT CLIMATEZONE 3</td>
    <td align="right">       63.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.97</td>
    <td align="right">       63.97</td>
    <td align="right">       5.828</td>
    <td align="right">       0.192</td>
    <td align="right">       0.160</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RF SOLID_Z10_S1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      665.73</td>
    <td align="right">       3.532</td>
    <td align="right">       0.416</td>
    <td align="right">       0.403</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      136.57</td>
    <td align="right">       2.603</td>
    <td align="right">       0.507</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      529.16</td>
    <td align="right">       3.772</td>
    <td align="right">       0.393</td>
    <td align="right">       0.377</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z44_S3_WIN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z39_S3_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z40_S5_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z41_S5_WIN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S10_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S7_WIN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z42_S7_WIN1 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z45_S6_WIN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1F SOLID_Z43_S8_WIN1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S28_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3F SOLID_Z43_S29_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S3_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">4F SOLID_Z26_S6_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S1_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z8_S1_WIN2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z9_S1_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RF SOLID_Z10_S1_WIN1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 5</td>
    <td align="right">1F PLANT RM 1</td>
    <td align="right">      5.0423</td>
    <td align="right">      114.91</td>
    <td align="right">      579.40</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5075.54</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - STORAGE LIGHTS 1</td>
    <td align="right">1F PLANT RM 1</td>
    <td align="right">      0.9577</td>
    <td align="right">      114.91</td>
    <td align="right">      110.04</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      963.99</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 6</td>
    <td align="right">2F IDF 1</td>
    <td align="right">      1.5066</td>
    <td align="right">      143.57</td>
    <td align="right">      216.31</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1894.85</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 7</td>
    <td align="right">2F IDF 1</td>
    <td align="right">      4.4934</td>
    <td align="right">      143.57</td>
    <td align="right">      645.13</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5651.32</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 8</td>
    <td align="right">2F IDF 1</td>
    <td align="right">      5.7473</td>
    <td align="right">      143.57</td>
    <td align="right">      825.16</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     7228.39</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 1</td>
    <td align="right">2F IDF 2</td>
    <td align="right">      2.4902</td>
    <td align="right">      177.07</td>
    <td align="right">      440.94</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3862.67</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 2</td>
    <td align="right">2F IDF 2</td>
    <td align="right">      1.0877</td>
    <td align="right">      177.07</td>
    <td align="right">      192.59</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1687.13</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 3</td>
    <td align="right">2F IDF 2</td>
    <td align="right">      3.6513</td>
    <td align="right">      177.07</td>
    <td align="right">      646.55</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5663.79</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS 4</td>
    <td align="right">2F IDF 2</td>
    <td align="right">      1.1717</td>
    <td align="right">      177.07</td>
    <td align="right">      207.47</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1817.44</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 - OFFICE - LOBBY LIGHTS 1</td>
    <td align="right">2F IDF 2</td>
    <td align="right">      1.2505</td>
    <td align="right">      177.07</td>
    <td align="right">      221.43</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      506.90</td>
  </tr>
  <tr>
    <td align="right">1F OFFICE 1 90.1-2010 - OFFICE - CLOSEDOFFICE LIGHTS</td>
    <td align="right">1F OFFICE 1</td>
    <td align="right">     10.0000</td>
    <td align="right">      378.41</td>
    <td align="right">     3784.13</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     8662.63</td>
  </tr>
  <tr>
    <td align="right">1F SECURITY 1 90.1-2010 - OFFICE - CLOSEDOFFICE LIGHTS</td>
    <td align="right">1F SECURITY 1</td>
    <td align="right">     10.0000</td>
    <td align="right">       28.00</td>
    <td align="right">      279.96</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      640.88</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 4 90.1-2010 - OFFICE - CLOSEDOFFICE LIGHTS</td>
    <td align="right">1F STORAGE 4</td>
    <td align="right">     10.0000</td>
    <td align="right">      252.07</td>
    <td align="right">     2520.70</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5770.38</td>
  </tr>
  <tr>
    <td align="right">4F OFFICE 1 90.1-2010 - OFFICE - CLOSEDOFFICE LIGHTS</td>
    <td align="right">4F OFFICE 1</td>
    <td align="right">     10.0000</td>
    <td align="right">      407.23</td>
    <td align="right">     4072.26</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     9322.23</td>
  </tr>
  <tr>
    <td align="right">4F MEETING RM 1 90.1-2010 - OFFICE - CONFERENCE LIGHTS</td>
    <td align="right">4F MEETING RM 1</td>
    <td align="right">     10.0000</td>
    <td align="right">      118.66</td>
    <td align="right">     1186.62</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2716.41</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F CORRIDOR 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       74.47</td>
    <td align="right">      446.80</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1022.81</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 2 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F CORRIDOR 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.88</td>
    <td align="right">      629.29</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1440.56</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 3 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F CORRIDOR 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.09</td>
    <td align="right">      624.54</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1429.69</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 4 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F CORRIDOR 4</td>
    <td align="right">      6.0000</td>
    <td align="right">       57.08</td>
    <td align="right">      342.50</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      784.06</td>
  </tr>
  <tr>
    <td align="right">1F CORRIDOR 5 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F CORRIDOR 5</td>
    <td align="right">      6.0000</td>
    <td align="right">      227.93</td>
    <td align="right">     1367.56</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3130.62</td>
  </tr>
  <tr>
    <td align="right">1F IDF RM 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F IDF RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       93.32</td>
    <td align="right">      559.93</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1281.79</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 6 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F NO AC 6</td>
    <td align="right">      6.0000</td>
    <td align="right">       90.34</td>
    <td align="right">      542.04</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1240.83</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 9 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">1F NO AC 9</td>
    <td align="right">      6.0000</td>
    <td align="right">       95.73</td>
    <td align="right">      574.36</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1314.83</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 2 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">2F CORRIDOR 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.09</td>
    <td align="right">      624.54</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1429.69</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 3 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">2F CORRIDOR 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.88</td>
    <td align="right">      629.29</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1440.56</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 4 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">2F CORRIDOR 4</td>
    <td align="right">      6.0000</td>
    <td align="right">      162.96</td>
    <td align="right">      977.78</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2238.34</td>
  </tr>
  <tr>
    <td align="right">2F CORRIDOR 5 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">2F CORRIDOR 5</td>
    <td align="right">      6.0000</td>
    <td align="right">      163.57</td>
    <td align="right">      981.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2246.72</td>
  </tr>
  <tr>
    <td align="right">2F IDF 3 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">2F IDF 3</td>
    <td align="right">      6.0000</td>
    <td align="right">       93.32</td>
    <td align="right">      559.93</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1281.79</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 4 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">2F NO AC 4</td>
    <td align="right">      6.0000</td>
    <td align="right">       90.34</td>
    <td align="right">      542.04</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1240.83</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F CORRIDOR 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       23.39</td>
    <td align="right">      140.33</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      321.24</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 2 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F CORRIDOR 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.09</td>
    <td align="right">      624.54</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1429.69</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 3 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F CORRIDOR 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.88</td>
    <td align="right">      629.29</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1440.56</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 4 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F CORRIDOR 4</td>
    <td align="right">      6.0000</td>
    <td align="right">      162.96</td>
    <td align="right">      977.78</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2238.33</td>
  </tr>
  <tr>
    <td align="right">3F CORRIDOR 5 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F CORRIDOR 5</td>
    <td align="right">      6.0000</td>
    <td align="right">      163.57</td>
    <td align="right">      981.44</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2246.72</td>
  </tr>
  <tr>
    <td align="right">3F IDF 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F IDF 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       93.32</td>
    <td align="right">      559.93</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1281.79</td>
  </tr>
  <tr>
    <td align="right">3F NO AC 5 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F NO AC 5</td>
    <td align="right">      6.0000</td>
    <td align="right">       90.34</td>
    <td align="right">      542.04</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1240.83</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM ENT 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F SERVER RM ENT 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       13.94</td>
    <td align="right">       83.61</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      191.40</td>
  </tr>
  <tr>
    <td align="right">3F SEVER RM ENT 2 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F SEVER RM ENT 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       29.19</td>
    <td align="right">      175.16</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      400.99</td>
  </tr>
  <tr>
    <td align="right">3F SEVER RM ENT 3 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F SEVER RM ENT 3</td>
    <td align="right">      6.0000</td>
    <td align="right">       29.22</td>
    <td align="right">      175.33</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      401.37</td>
  </tr>
  <tr>
    <td align="right">3F SEVER RM ENT 4 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">3F SEVER RM ENT 4</td>
    <td align="right">      6.0000</td>
    <td align="right">       12.61</td>
    <td align="right">       75.67</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      173.23</td>
  </tr>
  <tr>
    <td align="right">4F BALCONY 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">4F BALCONY 1</td>
    <td align="right">      6.0000</td>
    <td align="right">        0.98</td>
    <td align="right">        5.88</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       13.47</td>
  </tr>
  <tr>
    <td align="right">4F BALCONY 2 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">4F BALCONY 2</td>
    <td align="right">      6.0000</td>
    <td align="right">        6.91</td>
    <td align="right">       41.49</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       94.97</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 2 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">4F CORRIDOR 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      228.77</td>
    <td align="right">     1372.60</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     3142.15</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 4 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">4F CORRIDOR 4</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.09</td>
    <td align="right">      624.54</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1429.69</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 5 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">4F CORRIDOR 5</td>
    <td align="right">      6.0000</td>
    <td align="right">      104.88</td>
    <td align="right">      629.29</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1440.56</td>
  </tr>
  <tr>
    <td align="right">4F IDF 1 90.1-2010 - OFFICE - CORRIDOR LIGHTS</td>
    <td align="right">4F IDF 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       93.32</td>
    <td align="right">      559.93</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1281.79</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 5 90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS</td>
    <td align="right">1F NO AC 5</td>
    <td align="right">      6.0000</td>
    <td align="right">      173.38</td>
    <td align="right">     1040.30</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     9113.07</td>
  </tr>
  <tr>
    <td align="right">2F VOID 2 90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS</td>
    <td align="right">2F VOID 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      173.38</td>
    <td align="right">     1040.30</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     9113.07</td>
  </tr>
  <tr>
    <td align="right">2F VOID 3 90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS</td>
    <td align="right">2F VOID 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      458.73</td>
    <td align="right">     2752.37</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">    24110.78</td>
  </tr>
  <tr>
    <td align="right">4F GEN SET 1 90.1-2010 - OFFICE - ELEC/MECHROOM LIGHTS</td>
    <td align="right">4F GEN SET 1</td>
    <td align="right">      6.0000</td>
    <td align="right">      677.10</td>
    <td align="right">     4062.59</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    35588.36</td>
  </tr>
  <tr>
    <td align="right">1F LOBBY 1 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">1F LOBBY 1</td>
    <td align="right">      6.0000</td>
    <td align="right">      456.48</td>
    <td align="right">     2738.90</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     6269.90</td>
  </tr>
  <tr>
    <td align="right">1F LOBBY 2 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">1F LOBBY 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      168.31</td>
    <td align="right">     1009.89</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2311.83</td>
  </tr>
  <tr>
    <td align="right">1F NO AC 2 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">1F NO AC 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       34.58</td>
    <td align="right">      207.47</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      474.94</td>
  </tr>
  <tr>
    <td align="right">3F LOBBY 1 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">3F LOBBY 1</td>
    <td align="right">      6.0000</td>
    <td align="right">     1040.91</td>
    <td align="right">     6245.47</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       31.73</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    10333.96</td>
  </tr>
  <tr>
    <td align="right">3F OFFICE 1 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">3F OFFICE 1</td>
    <td align="right">      6.0000</td>
    <td align="right">      252.21</td>
    <td align="right">     1513.28</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3464.21</td>
  </tr>
  <tr>
    <td align="right">4F CORRIDOR 3 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">4F CORRIDOR 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      540.65</td>
    <td align="right">     3243.88</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     7425.89</td>
  </tr>
  <tr>
    <td align="right">4F VOID 1 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">4F VOID 1</td>
    <td align="right">      6.0000</td>
    <td align="right">      230.12</td>
    <td align="right">     1380.73</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     3160.77</td>
  </tr>
  <tr>
    <td align="right">4F VOID 2 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">4F VOID 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      459.10</td>
    <td align="right">     2754.63</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     6305.90</td>
  </tr>
  <tr>
    <td align="right">4F VOID 3 90.1-2010 - OFFICE - LOBBY LIGHTS</td>
    <td align="right">4F VOID 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      194.99</td>
    <td align="right">     1169.93</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2678.21</td>
  </tr>
  <tr>
    <td align="right">1F CLEANING RM 1 90.1-2010 - OFFICE - OPENOFFICE LIGHTS</td>
    <td align="right">1F CLEANING RM 1</td>
    <td align="right">     10.0000</td>
    <td align="right">      101.22</td>
    <td align="right">     1012.20</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2317.13</td>
  </tr>
  <tr>
    <td align="right">1F TOILETS 1 90.1-2010 - OFFICE - RESTROOM LIGHTS</td>
    <td align="right">1F TOILETS 1</td>
    <td align="right">     10.5000</td>
    <td align="right">       47.88</td>
    <td align="right">      502.73</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1150.86</td>
  </tr>
  <tr>
    <td align="right">1F TOILETS 2 90.1-2010 - OFFICE - RESTROOM LIGHTS</td>
    <td align="right">1F TOILETS 2</td>
    <td align="right">     10.5000</td>
    <td align="right">      102.74</td>
    <td align="right">     1078.75</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2469.48</td>
  </tr>
  <tr>
    <td align="right">3F STORAGE 1 90.1-2010 - OFFICE - RESTROOM LIGHTS</td>
    <td align="right">3F STORAGE 1</td>
    <td align="right">     10.5000</td>
    <td align="right">       37.04</td>
    <td align="right">      388.94</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      890.36</td>
  </tr>
  <tr>
    <td align="right">3F TOILETS 1 90.1-2010 - OFFICE - RESTROOM LIGHTS</td>
    <td align="right">3F TOILETS 1</td>
    <td align="right">     10.5000</td>
    <td align="right">       26.00</td>
    <td align="right">      272.99</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      624.94</td>
  </tr>
  <tr>
    <td align="right">4F TOILETS 1 90.1-2010 - OFFICE - RESTROOM LIGHTS</td>
    <td align="right">4F TOILETS 1</td>
    <td align="right">     10.5000</td>
    <td align="right">       63.60</td>
    <td align="right">      667.83</td>
    <td align="right">General</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">       43.90</td>
    <td align="right">      168.00</td>
    <td align="right">       43.90</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1528.81</td>
  </tr>
  <tr>
    <td align="right">1F PLANT RM 2 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">1F PLANT RM 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       17.16</td>
    <td align="right">      102.95</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      901.86</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 1 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">1F STORAGE 1</td>
    <td align="right">      6.0000</td>
    <td align="right">        6.38</td>
    <td align="right">       38.25</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      335.07</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 2 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">1F STORAGE 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.37</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE 3 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">1F STORAGE 3</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.34</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 6 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">2F NO AC 6</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.34</td>
  </tr>
  <tr>
    <td align="right">2F NO AC 7 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">2F NO AC 7</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.37</td>
  </tr>
  <tr>
    <td align="right">3F GAS STORAGE 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">3F GAS STORAGE</td>
    <td align="right">      6.0000</td>
    <td align="right">       71.08</td>
    <td align="right">      426.50</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3736.14</td>
  </tr>
  <tr>
    <td align="right">3F STORAGE 2 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">3F STORAGE 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.37</td>
  </tr>
  <tr>
    <td align="right">3F STORAGE 3 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">3F STORAGE 3</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.34</td>
  </tr>
  <tr>
    <td align="right">4F STORAGE 1 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">4F STORAGE 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.34</td>
  </tr>
  <tr>
    <td align="right">4F STORAGE 2 90.1-2010 - OFFICE - STORAGE LIGHTS</td>
    <td align="right">4F STORAGE 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       14.50</td>
    <td align="right">       87.03</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      762.37</td>
  </tr>
  <tr>
    <td align="right">1F ELECTRIC RM 1 IT EQUIPMENT LIGHTS</td>
    <td align="right">1F ELECTRIC RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">      507.19</td>
    <td align="right">     3043.16</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    26658.10</td>
  </tr>
  <tr>
    <td align="right">1F MDF RM 1 IT EQUIPMENT LIGHTS</td>
    <td align="right">1F MDF RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">       98.88</td>
    <td align="right">      593.30</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5197.29</td>
  </tr>
  <tr>
    <td align="right">1F MDF RM 2 IT EQUIPMENT LIGHTS</td>
    <td align="right">1F MDF RM 2</td>
    <td align="right">      6.0000</td>
    <td align="right">       95.70</td>
    <td align="right">      574.19</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5029.91</td>
  </tr>
  <tr>
    <td align="right">1F UPS RM 2 IT EQUIPMENT LIGHTS</td>
    <td align="right">1F UPS RM 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      862.39</td>
    <td align="right">     5174.33</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    45327.16</td>
  </tr>
  <tr>
    <td align="right">2F UPS RM 1 IT EQUIPMENT LIGHTS</td>
    <td align="right">2F UPS RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">     2537.68</td>
    <td align="right">    15226.06</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">   133380.39</td>
  </tr>
  <tr>
    <td align="right">4F UPS 1 IT EQUIPMENT LIGHTS</td>
    <td align="right">4F UPS 1</td>
    <td align="right">      6.0000</td>
    <td align="right">     1206.86</td>
    <td align="right">     7241.14</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    63432.40</td>
  </tr>
  <tr>
    <td align="right">1F SERVER RM 2 SERVER LIGHTS</td>
    <td align="right">1F SERVER RM 2</td>
    <td align="right">      6.0000</td>
    <td align="right">      344.46</td>
    <td align="right">     2066.75</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    18104.73</td>
  </tr>
  <tr>
    <td align="right">1F STORAGE SERVER RM 1 SERVER LIGHTS</td>
    <td align="right">1F STORAGE SERVER RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">      190.83</td>
    <td align="right">     1144.97</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    10029.94</td>
  </tr>
  <tr>
    <td align="right">2F SERVER RM 1 SERVER LIGHTS</td>
    <td align="right">2F SERVER RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">     1043.89</td>
    <td align="right">     6263.36</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    54867.06</td>
  </tr>
  <tr>
    <td align="right">2F SERVER RM 2 SERVER LIGHTS</td>
    <td align="right">2F SERVER RM 2</td>
    <td align="right">      6.0000</td>
    <td align="right">     1043.27</td>
    <td align="right">     6259.64</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    54834.48</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM 1 SERVER LIGHTS</td>
    <td align="right">3F SERVER RM 1</td>
    <td align="right">      6.0000</td>
    <td align="right">     1509.52</td>
    <td align="right">     9057.12</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    79340.45</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM 2 SERVER LIGHTS</td>
    <td align="right">3F SERVER RM 2</td>
    <td align="right">      6.0000</td>
    <td align="right">     1043.89</td>
    <td align="right">     6263.36</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    54867.06</td>
  </tr>
  <tr>
    <td align="right">3F SERVER RM 3 SERVER LIGHTS</td>
    <td align="right">3F SERVER RM 3</td>
    <td align="right">      6.0000</td>
    <td align="right">      774.19</td>
    <td align="right">     4645.14</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    40691.48</td>
  </tr>
  <tr>
    <td align="right">4F SERVER E SERVER LIGHTS</td>
    <td align="right">4F SERVER E</td>
    <td align="right">      6.0000</td>
    <td align="right">      578.89</td>
    <td align="right">     3473.32</td>
    <td align="right">General</td>
    <td align="right">AWAYS 1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    30426.31</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.0523</td>
    <td align="right">    22950.47</td>
    <td align="right">   138902.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   864347.65</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">DAYLIGHTING CONTROL 1</td>
    <td align="right">3F LOBBY 1</td>
    <td align="right">{E3507FC9-F576-474C-A4FD-1823AAFC0448}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">     6245.47</td>
    <td align="right">     6245.47</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-04-11
    11:13:25</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">FLUID-TO-FLUID HX</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">  8853245.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR SD1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  3261000.00</td>
    <td align="right">        3.55</td>
    <td align="right">2.39</td>
    <td align="right">8.16</td>
  </tr>
  <tr>
    <td align="right">CHILLER - AIR COOLED</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  3261000.00</td>
    <td align="right">        3.55</td>
    <td align="right">2.39</td>
    <td align="right">8.16</td>
  </tr>
  <tr>
    <td align="right">CHILLER - AIR COOLED 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  3261000.00</td>
    <td align="right">        3.55</td>
    <td align="right">2.39</td>
    <td align="right">8.16</td>
  </tr>
  <tr>
    <td align="right">CHILLER - AIR COOLED 2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  3261000.00</td>
    <td align="right">        3.55</td>
    <td align="right">2.39</td>
    <td align="right">8.16</td>
  </tr>
  <tr>
    <td align="right">VAR SPD COOLING TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">  2024830.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER DD</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   316435.26</td>
    <td align="right">   323101.29</td>
    <td align="right">   238587.71</td>
    <td align="right">    84513.59</td>
    <td align="right">        0.74</td>
    <td align="right">-</td>
    <td align="right">    28968.11</td>
    <td align="right">      293.81</td>
  </tr>
  <tr>
    <td align="right">CHW CLG COIL SD1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right"> 66218097.09</td>
    <td align="right"> 74313792.86</td>
    <td align="right"> 56574479.63</td>
    <td align="right"> 17739313.23</td>
    <td align="right">        0.76</td>
    <td align="right">-</td>
    <td align="right">  6581038.03</td>
    <td align="right">    66748.54</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.05</td>
    <td align="right">       23.82</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.05</td>
    <td align="right">       24.82</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.07</td>
    <td align="right">       34.96</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.04</td>
    <td align="right">       19.03</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 52</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.15</td>
    <td align="right">       75.98</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">      220.00</td>
    <td align="right">        0.30</td>
    <td align="right">      110.00</td>
    <td align="right">      366.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.55</td>
    <td align="right">      772.61</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.71</td>
    <td align="right">      355.80</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.20</td>
    <td align="right">      102.40</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        2.66</td>
    <td align="right">     1330.15</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 5</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">      180.00</td>
    <td align="right">        0.83</td>
    <td align="right">      249.00</td>
    <td align="right">      300.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust</td>
  </tr>
  <tr>
    <td align="right">VRF ZONE TERMINAL FAN 28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.08</td>
    <td align="right">      541.02</td>
    <td align="right">      500.00</td>
