! HVACTemplate-5ZonePackagedVAV.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          packaged (DX) VAV system using electric reheat.
! Highlights:              HVAC Template thermostats, packaged VAV
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Packaged VAV system with outside air economizer
!                                 All equipment is autosized.
!
! Zonal Equipment:                None
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       No
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,6.0;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

!  RunPeriod,
!    1,                       !- Begin Month
!    1,                      !- Begin Day Of Month
!    12,                       !- End Month
!    31,                      !- End Day Of Month
!    Tuesday,                 !- Day Of Week For Start Day
!    Yes,                     !- Use WeatherFile Holidays/Special Days
!    Yes,                     !- Use WeatherFile DaylightSavingPeriod
!    No,                      !- Apply Weekend Holiday Rule
!    Yes,                     !- Use WeatherFile Rain Indicators
!    Yes;                     !- Use WeatherFile Snow Indicators

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

 ! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -17.3,                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    0.0,                     !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

 ! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Temperature Range {deltaC}
    23.0,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    1.0,                     !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    7,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type
! 
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    SB-U,                    !- Name
    MAT-SB-U;                !- Outside Layer

  Construction,
    FLOOR-1,                 !- Name
    MAT-FLOOR-1;             !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

  Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    .0063;                   !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    .0127;                   !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    .0127;                   !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .626,                    !- Solar Transmittance at Normal Incidence
    .061,                    !- Front Side Solar Reflectance at Normal Incidence
    .061,                    !- Back Side Solar Reflectance at Normal Incidence
    .611,                    !- Visible Transmittance at Normal Incidence
    .061,                    !- Front Side Visible Reflectance at Normal Incidence
    .061,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .600,                    !- Solar Transmittance at Normal Incidence
    .170,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .840,                    !- Visible Transmittance at Normal Incidence
    .055,                    !- Front Side Visible Reflectance at Normal Incidence
    .078,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Dbl Clr 3mm/13mm Arg,    !- Name
    CLEAR 3MM,               !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Construction,
    Dbl Clr 6mm/6mm Air,     !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/6mm Air,  !- Name
    LoE CLEAR 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 11:00,1.00,       !- Field 5
    Until: 12:00,0.80,       !- Field 7
    Until: 13:00,0.40,       !- Field 9
    Until: 14:00,0.80,       !- Field 11
    Until: 18:00,1.00,       !- Field 13
    Until: 19:00,0.50,       !- Field 15
    Until: 21:00,0.10,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Weekends WinterDesignDay Holiday, !- Field 21
    Until: 24:00,0.0;        !- Field 22

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.9,         !- Field 5
    Until: 10:00,0.95,       !- Field 7
    Until: 11:00,1.00,       !- Field 9
    Until: 12:00,0.95,       !- Field 11
    Until: 13:00,0.8,        !- Field 13
    Until: 14:00,0.9,        !- Field 15
    Until: 18:00,1.00,       !- Field 17
    Until: 19:00,0.60,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 24:00,0.05,       !- Field 23
    For: Weekends WinterDesignDay Holiday, !- Field 25
    Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 9:00,0.4,         !- Field 5
    Until: 14:00,0.9,        !- Field 7
    Until: 15:00,0.8,        !- Field 9
    Until: 16:00,0.7,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 21:00,0.3,        !- Field 15
    Until: 24:00,0.02,       !- Field 17
    For: Weekends WinterDesignDay Holiday, !- Field 19
    Until: 24:00,0.02;       !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 21:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,1.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}
! 
!   BuildingSurface:Detailed,
!     WALL-1PF,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     WALL-1PR,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     WALL-1PB,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     WALL-1PL,                !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     TOP-1,                   !- Name
!     ROOF,                    !- Surface Type
!     ROOF-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.00000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C1-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C1-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C2-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C2-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C3-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C3-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C4-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C4-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C5-1P,                   !- Name
!     FLOOR,                   !- Surface Type
!     CLNG-1,                  !- Construction Name
!     PLENUM-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C5-1,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
! 
!   BuildingSurface:Detailed,
!     FRONT-1,                 !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C1-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C1-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     F1-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB12,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB21,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB14,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB41,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB15,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE1-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB51,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    .00717,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
! 
!   BuildingSurface:Detailed,
!     RIGHT-1,                 !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C2-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C2-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     F2-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB21,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB12,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB23,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB32,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB25,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE2-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB52,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
! 
!   BuildingSurface:Detailed,
!     BACK-1,                  !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C3-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C3-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     F3-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB32,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB23,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB34,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB43,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB35,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE3-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB53,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    .00717,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
! 
!   BuildingSurface:Detailed,
!     LEFT-1,                  !- Name
!     WALL,                    !- Surface Type
!     WALL-1,                  !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     0.50000,                 !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     C4-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C4-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     F4-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB41,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB14,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB43,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB34,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB45,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE4-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB54,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    .031089,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
! 
!   BuildingSurface:Detailed,
!     C5-1,                    !- Name
!     CEILING,                 !- Surface Type
!     CLNG-1,                  !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     C5-1P,                   !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     F5-1,                    !- Name
!     FLOOR,                   !- Surface Type
!     FLOOR-SLAB-1,            !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Ground,                  !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB51,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB15,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB52,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB25,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB53,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB35,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}
! 
!   BuildingSurface:Detailed,
!     SB54,                    !- Name
!     WALL,                    !- Surface Type
!     INT-WALL-1,              !- Construction Name
!     SPACE5-1,                !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     SB45,                    !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
!     3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
!     3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
!     3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 6:00,13.0,        !- Field 3
    Until: 7:00,18.0,        !- Field 5
    Until: 21:00,23.0,       !- Field 7
    Until: 24:00,13.0,       !- Field 9
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00,13.0,       !- Field 12
    For: SummerDesignDay,    !- Field 14
    Until: 24:00,13.0,       !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,32.0,        !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,32.0,       !- Field 7
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00,32.0,       !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,24.0,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,32.0;       !- Field 16

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends Holiday,   !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTemplate:Thermostat ===========
! 
!   HVACTemplate:Thermostat,
!     All Zones,               !- Name
!     Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTemplate:Zone:VAV ===========
! 
!   HVACTemplate:Zone:VAV,
!     SPACE1-1,                !- Zone Name
!     DXVAV Sys 1,             !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     Electric,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Heating Damper Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE2-1,                !- Zone Name
!     DXVAV Sys 1,             !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     Electric,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Heating Damper Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE3-1,                !- Zone Name
!     DXVAV Sys 1,             !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     Electric,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Heating Damper Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE4-1,                !- Zone Name
!     DXVAV Sys 1,             !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     Electric,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Heating Damper Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!   HVACTemplate:Zone:VAV,
!     SPACE5-1,                !- Zone Name
!     DXVAV Sys 1,             !- Template VAV System Name
!     All Zones,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.3,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     flow/person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0,                     !- Outdoor Air Flow Rate per Zone {m3/s}
!     Electric,                !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Heating Damper Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTemplate:System:PackagedVAV ===========
! 
!   HVACTemplate:System:PackagedVAV,
!     DXVAV Sys 1,             !- Name
!     FanAvailSched,           !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     TwoSpeedDX,              !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     autosize,                !- Cooling Coil Capacity {W}
!     autosize,                !- Cooling Coil Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Rated COP
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ProportionalMinimum,     !- Minimum Outdoor Air Control Type
!     Min OA Sched,            !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!     ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     4,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!     ,                        !- Supply Plenum Name
!     PLENUM-1,                !- Return Plenum Name
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     CycleOnAny,              !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     2690,                    !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30;                      !- Humidifier Setpoint {percent}

  Output:Variable,*,Outdoor Dry Bulb,hourly;

  Output:Variable,*,Zone/Sys Air Temperature,hourly;

  Output:Variable,*,Zone/Sys Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone/Sys Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Time Not Comfortable Summer Or Winter Clothes,hourly;

  Output:Variable,*,Zone Air Humidity Ratio,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Time Heating Setpoint Not Met While Occupied,hourly;

  Output:Variable,*,Time Cooling Setpoint Not Met While Occupied,hourly;

  Output:Variable,*,VAV Terminal Damper Position,hourly;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,lines;

  Output:Meter:MeterFileOnly,Electricity:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,monthly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;

  Output:Meter:MeterFileOnly,Gas:Facility,monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;

  Output:Meter:MeterFileOnly,Electricity:Building,runperiod;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  1;                                                       !- Field

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  4;                                                       !- Field

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,                               !- Name
  Htg-SetP-Sch,                                            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;                                            !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,                                     !- Thermostat Name
  SPACE1-1,                                                !- Zone Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Type
  All Zones Dual SP Control;                               !- Control Type Name

Sizing:Zone,
  SPACE1-1,                                                !- Zone Name
  12.8,                                                    !- Zone cooling design supply air temperature {C}
  50,                                                      !- Zone heating design supply air temperature {C}
  0.008,                                                   !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- outside air flow per person {m3/s}
  0.0,                                                     !- outside air flow per zone area {m3/s-m2}
  0.0,                                                     !- outside air flow per zone {m3/s}
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- cooling design air flow rate {m3/s}
  ,                                                        !- cooling min air flow per zone area {m3/s-m2}
  ,                                                        !- cooling min air flow {m3/s}
  0,                                                       !- cooling min air flow fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- heating design air flow rate {m3/s}
  ,                                                        !- heating min air flow per zone area {m3/s-m2}
  ,                                                        !- heating min air flow {m3/s}
  0;                                                       !- heating min air flow fraction {}

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                                                !- Zone Name
  SPACE1-1Equipment,                                       !- Zone Conditioning Equipment List Name
  SPACE1-1 Supply Inlet,                                   !- List Name: Zone Air Inlet Nodes
  ,                                                        !- List Name: Zone Air Exhaust Nodes
  SPACE1-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE1-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE1-1Equipment,                                       !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment 1 Object Type
  SPACE1-1 ATU,                                            !- Zone Equipment 1 Name
  1,                                                       !- Zone Equipment 1 Cooling Sequence
  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,                                            !- Name
  SPACE1-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE1-1 VAV Reheat;                                     !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat,                                     !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  SPACE1-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE1-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                                   !- Reheat Coil Object Type
  SPACE1-1 Reheat Coil,                                    !- Reheat Coil Name
  ,                                                        !- Max Reheat Water Flow {m3/s}
  ,                                                        !- Min Reheat Water Flow {m3/s}
  SPACE1-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Electric,
  SPACE1-1 Reheat Coil,                                    !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE1-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE1-1 Supply Inlet;                                   !- Air Outlet Node Name

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,                                     !- Thermostat Name
  SPACE2-1,                                                !- Zone Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Type
  All Zones Dual SP Control;                               !- Control Type Name

Sizing:Zone,
  SPACE2-1,                                                !- Zone Name
  12.8,                                                    !- Zone cooling design supply air temperature {C}
  50,                                                      !- Zone heating design supply air temperature {C}
  0.008,                                                   !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- outside air flow per person {m3/s}
  0.0,                                                     !- outside air flow per zone area {m3/s-m2}
  0.0,                                                     !- outside air flow per zone {m3/s}
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- cooling design air flow rate {m3/s}
  ,                                                        !- cooling min air flow per zone area {m3/s-m2}
  ,                                                        !- cooling min air flow {m3/s}
  0,                                                       !- cooling min air flow fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- heating design air flow rate {m3/s}
  ,                                                        !- heating min air flow per zone area {m3/s-m2}
  ,                                                        !- heating min air flow {m3/s}
  0;                                                       !- heating min air flow fraction {}

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                                                !- Zone Name
  SPACE2-1Equipment,                                       !- Zone Conditioning Equipment List Name
  SPACE2-1 Supply Inlet,                                   !- List Name: Zone Air Inlet Nodes
  ,                                                        !- List Name: Zone Air Exhaust Nodes
  SPACE2-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE2-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE2-1Equipment,                                       !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment 1 Object Type
  SPACE2-1 ATU,                                            !- Zone Equipment 1 Name
  1,                                                       !- Zone Equipment 1 Cooling Sequence
  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,                                            !- Name
  SPACE2-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE2-1 VAV Reheat;                                     !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat,                                     !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  SPACE2-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE2-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                                   !- Reheat Coil Object Type
  SPACE2-1 Reheat Coil,                                    !- Reheat Coil Name
  ,                                                        !- Max Reheat Water Flow {m3/s}
  ,                                                        !- Min Reheat Water Flow {m3/s}
  SPACE2-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Electric,
  SPACE2-1 Reheat Coil,                                    !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE2-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE2-1 Supply Inlet;                                   !- Air Outlet Node Name

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,                                     !- Thermostat Name
  SPACE3-1,                                                !- Zone Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Type
  All Zones Dual SP Control;                               !- Control Type Name

Sizing:Zone,
  SPACE3-1,                                                !- Zone Name
  12.8,                                                    !- Zone cooling design supply air temperature {C}
  50,                                                      !- Zone heating design supply air temperature {C}
  0.008,                                                   !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- outside air flow per person {m3/s}
  0.0,                                                     !- outside air flow per zone area {m3/s-m2}
  0.0,                                                     !- outside air flow per zone {m3/s}
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- cooling design air flow rate {m3/s}
  ,                                                        !- cooling min air flow per zone area {m3/s-m2}
  ,                                                        !- cooling min air flow {m3/s}
  0,                                                       !- cooling min air flow fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- heating design air flow rate {m3/s}
  ,                                                        !- heating min air flow per zone area {m3/s-m2}
  ,                                                        !- heating min air flow {m3/s}
  0;                                                       !- heating min air flow fraction {}

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                                                !- Zone Name
  SPACE3-1Equipment,                                       !- Zone Conditioning Equipment List Name
  SPACE3-1 Supply Inlet,                                   !- List Name: Zone Air Inlet Nodes
  ,                                                        !- List Name: Zone Air Exhaust Nodes
  SPACE3-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE3-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE3-1Equipment,                                       !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment 1 Object Type
  SPACE3-1 ATU,                                            !- Zone Equipment 1 Name
  1,                                                       !- Zone Equipment 1 Cooling Sequence
  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,                                            !- Name
  SPACE3-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE3-1 VAV Reheat;                                     !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat,                                     !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  SPACE3-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE3-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                                   !- Reheat Coil Object Type
  SPACE3-1 Reheat Coil,                                    !- Reheat Coil Name
  ,                                                        !- Max Reheat Water Flow {m3/s}
  ,                                                        !- Min Reheat Water Flow {m3/s}
  SPACE3-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Electric,
  SPACE3-1 Reheat Coil,                                    !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE3-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE3-1 Supply Inlet;                                   !- Air Outlet Node Name

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,                                     !- Thermostat Name
  SPACE4-1,                                                !- Zone Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Type
  All Zones Dual SP Control;                               !- Control Type Name

Sizing:Zone,
  SPACE4-1,                                                !- Zone Name
  12.8,                                                    !- Zone cooling design supply air temperature {C}
  50,                                                      !- Zone heating design supply air temperature {C}
  0.008,                                                   !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- outside air flow per person {m3/s}
  0.0,                                                     !- outside air flow per zone area {m3/s-m2}
  0.0,                                                     !- outside air flow per zone {m3/s}
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- cooling design air flow rate {m3/s}
  ,                                                        !- cooling min air flow per zone area {m3/s-m2}
  ,                                                        !- cooling min air flow {m3/s}
  0,                                                       !- cooling min air flow fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- heating design air flow rate {m3/s}
  ,                                                        !- heating min air flow per zone area {m3/s-m2}
  ,                                                        !- heating min air flow {m3/s}
  0;                                                       !- heating min air flow fraction {}

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                                                !- Zone Name
  SPACE4-1Equipment,                                       !- Zone Conditioning Equipment List Name
  SPACE4-1 Supply Inlet,                                   !- List Name: Zone Air Inlet Nodes
  ,                                                        !- List Name: Zone Air Exhaust Nodes
  SPACE4-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE4-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE4-1Equipment,                                       !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment 1 Object Type
  SPACE4-1 ATU,                                            !- Zone Equipment 1 Name
  1,                                                       !- Zone Equipment 1 Cooling Sequence
  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,                                            !- Name
  SPACE4-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE4-1 VAV Reheat;                                     !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat,                                     !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  SPACE4-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE4-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                                   !- Reheat Coil Object Type
  SPACE4-1 Reheat Coil,                                    !- Reheat Coil Name
  ,                                                        !- Max Reheat Water Flow {m3/s}
  ,                                                        !- Min Reheat Water Flow {m3/s}
  SPACE4-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Electric,
  SPACE4-1 Reheat Coil,                                    !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE4-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE4-1 Supply Inlet;                                   !- Air Outlet Node Name

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,                                     !- Thermostat Name
  SPACE5-1,                                                !- Zone Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Type
  All Zones Dual SP Control;                               !- Control Type Name

Sizing:Zone,
  SPACE5-1,                                                !- Zone Name
  12.8,                                                    !- Zone cooling design supply air temperature {C}
  50,                                                      !- Zone heating design supply air temperature {C}
  0.008,                                                   !- Zone cooling design supply air humidity ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
  flow/person,                                             !- Outdoor Air Method
  0.00944,                                                 !- outside air flow per person {m3/s}
  0.0,                                                     !- outside air flow per zone area {m3/s-m2}
  0.0,                                                     !- outside air flow per zone {m3/s}
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- cooling design air flow rate {m3/s}
  ,                                                        !- cooling min air flow per zone area {m3/s-m2}
  ,                                                        !- cooling min air flow {m3/s}
  0,                                                       !- cooling min air flow fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- heating design air flow rate {m3/s}
  ,                                                        !- heating min air flow per zone area {m3/s-m2}
  ,                                                        !- heating min air flow {m3/s}
  0;                                                       !- heating min air flow fraction {}

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                                                !- Zone Name
  SPACE5-1Equipment,                                       !- Zone Conditioning Equipment List Name
  SPACE5-1 Supply Inlet,                                   !- List Name: Zone Air Inlet Nodes
  ,                                                        !- List Name: Zone Air Exhaust Nodes
  SPACE5-1 Zone Air Node,                                  !- Zone Air Node Name
  SPACE5-1 Return Outlet;                                  !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  SPACE5-1Equipment,                                       !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment 1 Object Type
  SPACE5-1 ATU,                                            !- Zone Equipment 1 Name
  1,                                                       !- Zone Equipment 1 Cooling Sequence
  1;                                                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,                                            !- Name
  SPACE5-1 Supply Inlet,                                   !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,                       !- Air Terminal Object Type
  SPACE5-1 VAV Reheat;                                     !- Component Name 1

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat,                                     !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  SPACE5-1 Damper Outlet,                                  !- Damper Air Outlet Node Name
  SPACE5-1 Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  0.3,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                                   !- Reheat Coil Object Type
  SPACE5-1 Reheat Coil,                                    !- Reheat Coil Name
  ,                                                        !- Max Reheat Water Flow {m3/s}
  ,                                                        !- Min Reheat Water Flow {m3/s}
  SPACE5-1 Supply Inlet,                                   !- Air Outlet Node Name
  0.001,                                                   !- Convergence Tolerance
  Reverse,                                                 !- Damper Heating Action
  ,                                                        !- Maximum Flow per Zone Floor Area During Reheat
  ,                                                        !- Maximum Flow Fraction During Reheat
  ,                                                        !- Maximum Reheat Air Temperature
  ;                                                        !- Design Specification Outdoor Air Object Name

Coil:Heating:Electric,
  SPACE5-1 Reheat Coil,                                    !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SPACE5-1 Damper Outlet,                                  !- Air Inlet Node Name
  SPACE5-1 Supply Inlet;                                   !- Air Outlet Node Name

Sizing:System,
  DXVAV Sys 1,                                             !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design (minimum) outside air volumetric flow rate {m3/s}
  0.3,                                                     !- Minimum System Air Flow Ratio
  2,                                                       !- Preheat design temperature {C}
  0.008,                                                   !- Preheat design humidity ratio {kg-H2O/kg-air}
  11,                                                      !- Precool design temperature {C}
  0.008,                                                   !- Precool design humidity ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central cooling design supply air temperature {C}
  10,                                                      !- Central heating design supply air temperature {C}
  NonCoincident,                                           !- Sizing Option
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central cooling design supply air humidity ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central heating design supply air humidity ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- cooling design air flow rate {m3/s}
  DesignDay,                                               !- Heating Design Air Flow Method
  0;                                                       !- heating design air flow rate {m3/s}

AirLoopHVAC,
  DXVAV Sys 1,                                             !- Name
  ,                                                        !- Controller List Name
  DXVAV Sys 1 Availability Managers,                       !- Availability Manager List Name
  autosize,                                                !- Primary air design volumetric flow rate {m3/s}
  DXVAV Sys 1 Branches,                                    !- BranchList Name
  ,                                                        !- ConnectorList Name
  DXVAV Sys 1 Air Loop Inlet,                              !- Supply Side Inlet Node Name
  DXVAV Sys 1 Return Air Outlet,                           !- Demand Side Outlet Node Name
  DXVAV Sys 1 Supply Path Inlet,                           !- Demand Side Inlet Node Names
  DXVAV Sys 1 Supply Fan Outlet;                           !- Supply Side Outlet Node Names

BranchList,
  DXVAV Sys 1 Branches,                                    !- Name
  DXVAV Sys 1 Main Branch;                                 !- Branch 1 Name

Branch,
  DXVAV Sys 1 Main Branch,                                 !- Name
  autosize,                                                !- Maximum Branch Flow Rate {m3/s}
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Comp Type
  DXVAV Sys 1 OA System,                                   !- Comp Name
  DXVAV Sys 1 Air Loop Inlet,                              !- Comp Inlet Node Name
  DXVAV Sys 1 Mixed Air Outlet,                            !- Comp Outlet Node Name
  Passive,                                                 !- Comp Branch Control Type
  AirLoopHVAC:UnitaryCoolOnly,                             !- Comp Type
  DXVAV Sys 1 System,                                      !- Comp Name
  DXVAV Sys 1 Mixed Air Outlet,                            !- Comp Inlet Node Name
  DXVAV Sys 1 Cooling Coil Outlet,                         !- Comp Outlet Node Name
  Passive,                                                 !- Comp Branch Control Type
  Coil:Heating:Gas,                                        !- Comp Type
  DXVAV Sys 1 Heating Coil,                                !- Comp Name
  DXVAV Sys 1 Cooling Coil Outlet,                         !- Comp Inlet Node Name
  DXVAV Sys 1 Heating Coil Outlet,                         !- Comp Outlet Node Name
  Passive,                                                 !- Comp Branch Control Type
  Fan:VariableVolume,                                      !- Comp Type
  DXVAV Sys 1 Supply Fan,                                  !- Comp Name
  DXVAV Sys 1 Heating Coil Outlet,                         !- Comp Inlet Node Name
  DXVAV Sys 1 Supply Fan Outlet,                           !- Comp Outlet Node Name
  Active;                                                  !- Comp Branch Control Type

AirLoopHVAC:SupplyPath,
  DXVAV Sys 1 Supply Path,                                 !- Name
  DXVAV Sys 1 Supply Path Inlet,                           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- KEY--System Component Type
  DXVAV Sys 1AirLoopHVAC_ZoneSplitter;                     !- Controlled Component Name

AirLoopHVAC:ZoneSplitter,
  DXVAV Sys 1AirLoopHVAC_ZoneSplitter,                     !- Name
  DXVAV Sys 1 Supply Path Inlet,                           !- Inlet Node Name
  SPACE1-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE2-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE3-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE4-1 Zone Equip Inlet,                               !- Outlet Node Name
  SPACE5-1 Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DXVAV Sys 1 Return Path,                                 !- Name
  DXVAV Sys 1 Return Air Outlet,                           !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,                                !- Component Object Type
  DXVAV Sys 1 Return Plenum;                               !- Controlled Component Name

AirLoopHVAC:ReturnPlenum,
  DXVAV Sys 1 Return Plenum,                               !- Name
  PLENUM-1,                                                !- Zone Name
  PLENUM-1 Zone Air Node,                                  !- Zone Node Name
  DXVAV Sys 1 Return Air Outlet,                           !- Outlet Node Name
  SPACE1-1 Return Outlet,                                  !- Inlet Node Name
  SPACE2-1 Return Outlet,                                  !- Inlet Node Name
  SPACE3-1 Return Outlet,                                  !- Inlet Node Name
  SPACE4-1 Return Outlet,                                  !- Inlet Node Name
  SPACE5-1 Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DXVAV Sys 1 Availability Managers,                       !- Name
  AvailabilityManager:NightCycle,                          !- System Availability Manager type
  DXVAV Sys 1 Availability;                                !- System Availability Manager name

AvailabilityManager:NightCycle,
  DXVAV Sys 1 Availability,                                !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  FanAvailSched,                                           !- Fan Schedule Name
  CycleOnAny,                                              !- Control Type
  1,                                                       !- thermostat on/off tolerance {deltaC}
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

Schedule:Compact,
  HVACTemplate-Always 12.8,                                !- Name
  HVACTemplate Any Number,                                 !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  12.8;                                                    !- Field

SetpointManager:Scheduled,
  DXVAV Sys 1 Cooling Supply Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DXVAV Sys 1 Supply Fan Outlet;                           !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitaryCoolOnly,
  DXVAV Sys 1 System,                                      !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  DXVAV Sys 1 Mixed Air Outlet,                            !- DX Cooling Coil System Inlet Node Name
  DXVAV Sys 1 Cooling Coil Outlet,                         !- DX Cooling Coil System Outlet Node Name
  DXVAV Sys 1 Cooling Coil Outlet,                         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,                                !- Cooling Coil Object Type
  DXVAV Sys 1 Cooling Coil,                                !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  Yes,                                                     !- Run on Sensible Load
  No;                                                      !- Run on Latent Load

Coil:Cooling:DX:TwoSpeed,
  DXVAV Sys 1 Cooling Coil,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  autosize,                                                !- Rated High Speed Total Cooling Capacity
  autosize,                                                !- Rated High Speed Sensible Heat Ratio
  3,                                                       !- Rated High Speed COP
  autosize,                                                !- Rated High Speed Air Flow Rate
  DXVAV Sys 1 Mixed Air Outlet,                            !- Air Inlet Node Name
  DXVAV Sys 1 Cooling Coil Outlet,                         !- Air Outlet Node Name
  DXVAV Sys 1 DX Coil Cap-FT,                              !- Total Cooling Capacity Function of Temperature Curve Name
  DXVAV Sys 1 DX Coil Cap-FF,                              !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXVAV Sys 1 DX Coil EIR-FT,                              !- Energy Input Ratio Function of Temperature Curve Name
  DXVAV Sys 1 DX Coil EIR-FF,                              !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXVAV Sys 1 DX Coil PLF,                                 !- Part Load Fraction Correlation Curve Name
  Autosize,                                                !- Rated Low Speed Total Cooling Capacity
  autosize,                                                !- Rated Low Speed Sensible Heat Ratio
  4.500000,                                                !- Rated Low Speed COP
  Autosize,                                                !- Rated Low Speed Air Flow Rate
  DXVAV Sys 1 DX Coil Low Cap-FT,                          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  DXVAV Sys 1 DX Coil Low EIR-FT;                          !- Low Speed Energy Input Ratio Function of Temperature Curve Name

Curve:Biquadratic,
! DOE-2.1E, SDL-C4
  DXVAV Sys 1 DX Coil Cap-FT,                              !- Name
  0.476428,                                                !- Coefficient1 Constant
  0.401147E-01,                                            !- Coefficient2 x
  0.226411E-03,                                            !- Coefficient3 x**2
  -0.827136E-03,                                           !- Coefficient4 y
  -0.732240E-05,                                           !- Coefficient5 y**2
  -0.446278E-03,                                           !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  23.88889,                                                !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Cubic,
! DOE-2.1E, SDL-C78
  DXVAV Sys 1 DX Coil Cap-FF,                              !- Name
  .47278589,                                               !- Coefficient1 Constant
  1.2433415,                                               !- Coefficient2 x
  -1.0387055,                                              !- Coefficient3 x**2
  .32257813,                                               !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, SDL-C82
  DXVAV Sys 1 DX Coil EIR-FT,                              !- Name
  0.632475,                                                !- Coefficient1 Constant
   -0.121321E-01,                                          !- Coefficient2 x
  0.507773E-03,                                            !- Coefficient3 x**2
  0.155377E-01,                                            !- Coefficient4 y
  0.272840E-03,                                            !- Coefficient5 y**2
  -0.679201E-03,                                           !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  23.88889,                                                !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Cubic,
! DOE-2.1E, SDL-C82
  DXVAV Sys 1 DX Coil EIR-FF,                              !- Name
  1.0079484,                                               !- Coefficient1 Constant
  .34544129,                                               !- Coefficient2 x
  -.6922891,                                               !- Coefficient3 x**2
  .33889943,                                               !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  DXVAV Sys 1 DX Coil PLF,                                 !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, SDL-C4
  DXVAV Sys 1 DX Coil Low Cap-FT,                          !- Name
  0.476428E+00,                                            !- Coefficient1 Constant
  0.401147E-01,                                            !- Coefficient2 x
  0.226411E-03,                                            !- Coefficient3 x**2
  -0.827136E-03,                                           !- Coefficient4 y
  -0.732240E-05,                                           !- Coefficient5 y**2
  -0.446278E-03,                                           !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  23.88889,                                                !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Biquadratic,
  DXVAV Sys 1 DX Coil Low EIR-FT,                          !- Name
  0.774645E+00,                                            !- Coefficient1 Constant
  -0.343731E-01,                                           !- Coefficient2 x
  0.783173E-03,                                            !- Coefficient3 x**2
  0.146596E-01,                                            !- Coefficient4 y
  0.488851E-03,                                            !- Coefficient5 y**2
  -0.752036E-03,                                           !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  23.88889,                                                !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

SetpointManager:MixedAir,
  DXVAV Sys 1 Cooling Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  DXVAV Sys 1 Supply Fan Outlet,                           !- Reference Setpoint Node Name
  DXVAV Sys 1 Heating Coil Outlet,                         !- Fan Inlet Node Name
  DXVAV Sys 1 Supply Fan Outlet,                           !- Fan Outlet Node Name
  DXVAV Sys 1 Mixed Air Nodes;                             !- Setpoint Node or NodeList Name

NodeList,
  DXVAV Sys 1 Mixed Air Nodes,                             !- Name
  DXVAV Sys 1 Cooling Coil Outlet,                         !- Node ID
  DXVAV Sys 1 Mixed Air Outlet;                            !- Node ID

Coil:Heating:Gas,
  DXVAV Sys 1 Heating Coil,                                !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.8,                                                     !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DXVAV Sys 1 Cooling Coil Outlet,                         !- Air Inlet Node Name
  DXVAV Sys 1 Heating Coil Outlet,                         !- Air Outlet Node Name
  DXVAV Sys 1 Heating Coil Outlet,                         !- Coil Temp Setpoint Node
  0.0,                                                     !- Parasitic Electric Load {W}
  DXVAV Sys 1 Heating Coil PLF-FPLR,                       !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Parasitic Gas Load {W}

Curve:Cubic,
  DXVAV Sys 1 Heating Coil PLF-FPLR,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Schedule:Compact,
  HVACTemplate-Always 10,                                  !- Name
  HVACTemplate Any Number,                                 !- Type
  Through: 12/31,                                          !- Field
  For: AllDays,                                            !- Field
  Until: 24:00,                                            !- Field
  10;                                                      !- Field
! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet

SetpointManager:Scheduled,
  DXVAV Sys 1 Heating Supply Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 10,                                  !- Schedule Name
  DXVAV Sys 1 Supply Path Inlet;                           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DXVAV Sys 1 Heating Coil Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  DXVAV Sys 1 Supply Path Inlet,                           !- Reference Setpoint Node Name
  DXVAV Sys 1 Heating Coil Outlet,                         !- Fan Inlet Node Name
  DXVAV Sys 1 Supply Fan Outlet,                           !- Fan Outlet Node Name
  DXVAV Sys 1 Heating Coil Outlet;                         !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DXVAV Sys 1 Supply Fan,                                  !- Fan Name
  FanAvailSched,                                           !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Delta Pressure {Pa}
  autosize,                                                !- Max Flow Rate {m3/s}
  Fraction,                                                !- Min Flow Rate Input Method
  0.25,                                                    !- Min Flow Fraction
  ,                                                        !- Min Air Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.35071223,                                              !- Fan Coefficient 1
  0.30850535,                                              !- Fan Coefficient 2
  -0.54137364,                                             !- Fan Coefficient 3
  0.87198823,                                              !- Fan Coefficient 4
  0,                                                       !- Fan Coefficient 5
  DXVAV Sys 1 Heating Coil Outlet,                         !- Fan Inlet Node
  DXVAV Sys 1 Supply Fan Outlet;                           !- Fan Outlet Node Name

OutdoorAir:NodeList,
  DXVAV Sys 1 Outside Air Inlet;                           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DXVAV Sys 1 OA System,                                   !- Name
  DXVAV Sys 1 OA System Controllers,                       !- Controller List Name
  DXVAV Sys 1 OA System Equipment,                         !- Outdoor Air Equipment List Name
  DXVAV Sys 1 Availability Managers;                       !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DXVAV Sys 1 OA System Controllers,                       !- Name
  Controller:OutdoorAir,                                   !- Controller Type
  DXVAV Sys 1 OA Controller;                               !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DXVAV Sys 1 OA System Equipment,                         !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DXVAV Sys 1 OA Mixing Box;                               !- Controlled Component Name

OutdoorAir:Mixer,
  DXVAV Sys 1 OA Mixing Box,                               !- Name
  DXVAV Sys 1 Mixed Air Outlet,                            !- Mixed Air Node
  DXVAV Sys 1 Outside Air Inlet,                           !- Outside Air Stream Node
  DXVAV Sys 1 Relief Air Outlet,                           !- Relief Air Stream Node
  DXVAV Sys 1 Air Loop Inlet;                              !- Return Air Stream Node

Controller:OutdoorAir,
  DXVAV Sys 1 OA Controller,                               !- Name
  DXVAV Sys 1 Relief Air Outlet,                           !- Relief Air Outlet Node
  DXVAV Sys 1 Air Loop Inlet,                              !- Return Air Node Name
  DXVAV Sys 1 Mixed Air Outlet,                            !- Sensor Node Name
  DXVAV Sys 1 Outside Air Inlet,                           !- Actuated Node
  autosize,                                                !- minimum outside air flow rate {m3/s}
  autosize,                                                !- maximum outside air flow rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  19,                                                      !- Fixed Dry Bulb Temperature Limit {C}
  ,                                                        !- Fixed Enthalpy Limit {J/kg}
  ,                                                        !- Fixed Dew Point Temperature Limit (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  4,                                                       !- Dry Bulb Temperature Lower Limit {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  Min OA Sched,                                            !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

BuildingSurface:Detailed,
  WALL-1PF,                                                !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  0.0,                                                     !- Vertex 1 Y-coordinate
  3.0,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  0.0,                                                     !- Vertex 4 Y-coordinate
  3.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  WALL-1PR,                                                !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  0.0,                                                     !- Vertex 1 Y-coordinate
  3.0,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  3.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  WALL-1PB,                                                !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  3.0,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  0.0,                                                     !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  3.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  WALL-1PL,                                                !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  3.0,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  0.0,                                                     !- Vertex 4 X-coordinate
  0.0,                                                     !- Vertex 4 Y-coordinate
  3.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  TOP-1,                                                   !- Name
  ROOF,                                                    !- Surface Type
  ROOF-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.00000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  3.0,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  3.0,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  3.0,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  3.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C1-1P,                                                   !- Name
  FLOOR,                                                   !- Surface Type
  CLNG-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C1-1,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C2-1P,                                                   !- Name
  FLOOR,                                                   !- Surface Type
  CLNG-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C2-1,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C3-1P,                                                   !- Name
  FLOOR,                                                   !- Surface Type
  CLNG-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C3-1,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C4-1P,                                                   !- Name
  FLOOR,                                                   !- Surface Type
  CLNG-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C4-1,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C5-1P,                                                   !- Name
  FLOOR,                                                   !- Surface Type
  CLNG-1,                                                  !- Construction Name
  PLENUM-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C5-1,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  FRONT-1,                                                 !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  SPACE1-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  0.0,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  0.0,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C1-1,                                                    !- Name
  CEILING,                                                 !- Surface Type
  CLNG-1,                                                  !- Construction Name
  SPACE1-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C1-1P,                                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  F1-1,                                                    !- Name
  FLOOR,                                                   !- Surface Type
  FLOOR-SLAB-1,                                            !- Construction Name
  SPACE1-1,                                                !- Zone Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  0.0,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  0.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB12,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE1-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB21,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  0.0,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB14,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE1-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB41,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  0.0,                                                     !- Vertex 4 X-coordinate
  0.0,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB15,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE1-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB51,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  RIGHT-1,                                                 !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  SPACE2-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  0.0,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C2-1,                                                    !- Name
  CEILING,                                                 !- Surface Type
  CLNG-1,                                                  !- Construction Name
  SPACE2-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C2-1P,                                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  F2-1,                                                    !- Name
  FLOOR,                                                   !- Surface Type
  FLOOR-SLAB-1,                                            !- Construction Name
  SPACE2-1,                                                !- Zone Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  0.0,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  0.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB21,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE2-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB12,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  0.0,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB23,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE2-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB32,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB25,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE2-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB52,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  BACK-1,                                                  !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  SPACE3-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  30.5,                                                    !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  0.0,                                                     !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C3-1,                                                    !- Name
  CEILING,                                                 !- Surface Type
  CLNG-1,                                                  !- Construction Name
  SPACE3-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C3-1P,                                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  30.5,                                                    !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  F3-1,                                                    !- Name
  FLOOR,                                                   !- Surface Type
  FLOOR-SLAB-1,                                            !- Construction Name
  SPACE3-1,                                                !- Zone Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  0.0,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  0.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB32,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE3-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB23,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  30.5,                                                    !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  30.5,                                                    !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB34,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE3-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB43,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB35,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE3-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB53,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  LEFT-1,                                                  !- Name
  WALL,                                                    !- Surface Type
  WALL-1,                                                  !- Construction Name
  SPACE4-1,                                                !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0.50000,                                                 !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  15.2,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  0.0,                                                     !- Vertex 4 X-coordinate
  0.0,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C4-1,                                                    !- Name
  CEILING,                                                 !- Surface Type
  CLNG-1,                                                  !- Construction Name
  SPACE4-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C4-1P,                                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  15.2,                                                    !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  0.0,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  F4-1,                                                    !- Name
  FLOOR,                                                   !- Surface Type
  FLOOR-SLAB-1,                                            !- Construction Name
  SPACE4-1,                                                !- Zone Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  0.0,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  0.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB41,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE4-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB14,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0.0,                                                     !- Vertex 1 X-coordinate
  0.0,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  0.0,                                                     !- Vertex 2 X-coordinate
  0.0,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB43,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE4-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB34,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  0.0,                                                     !- Vertex 3 X-coordinate
  15.2,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  0.0,                                                     !- Vertex 4 X-coordinate
  15.2,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB45,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE4-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB54,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  C5-1,                                                    !- Name
  CEILING,                                                 !- Surface Type
  CLNG-1,                                                  !- Construction Name
  SPACE5-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  C5-1P,                                                   !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  2.4,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  2.4,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  F5-1,                                                    !- Name
  FLOOR,                                                   !- Surface Type
  FLOOR-SLAB-1,                                            !- Construction Name
  SPACE5-1,                                                !- Zone Name
  Ground,                                                  !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  0.0,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  0.0;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB51,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE5-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB15,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB52,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE5-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB25,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  3.7,                                                     !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  3.7,                                                     !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  26.8,                                                    !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  26.8,                                                    !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB53,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE5-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB35,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  26.8,                                                    !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  26.8,                                                    !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  11.6,                                                    !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  11.6,                                                    !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  SB54,                                                    !- Name
  WALL,                                                    !- Surface Type
  INT-WALL-1,                                              !- Construction Name
  SPACE5-1,                                                !- Zone Name
  Surface,                                                 !- Outside Boundary Condition
  SB45,                                                    !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0.0,                                                     !- View Factor to Ground
  4,                                                       !- Number of Vertices
  3.7,                                                     !- Vertex 1 X-coordinate
  11.6,                                                    !- Vertex 1 Y-coordinate
  2.4,                                                     !- Vertex 1 Z-coordinate
  3.7,                                                     !- Vertex 2 X-coordinate
  11.6,                                                    !- Vertex 2 Y-coordinate
  0.0,                                                     !- Vertex 2 Z-coordinate
  3.7,                                                     !- Vertex 3 X-coordinate
  3.7,                                                     !- Vertex 3 Y-coordinate
  0.0,                                                     !- Vertex 3 Z-coordinate
  3.7,                                                     !- Vertex 4 X-coordinate
  3.7,                                                     !- Vertex 4 Y-coordinate
  2.4;                                                     !- Vertex 4 Z-coordinate

Site:GroundTemperature:BuildingSurface,
  21.5,                                                    !- January Ground Temperature
  21.4,                                                    !- February Ground Temperature
  21.5,                                                    !- March Ground Temperature
  21.5,                                                    !- April Ground Temperature
  22.0,                                                    !- May Ground Temperature
  22.9,                                                    !- June Ground Temperature
  23.0,                                                    !- July Ground Temperature
  23.1,                                                    !- August Ground Temperature
  23.1,                                                    !- September Ground Temperature
  22.2,                                                    !- October Ground Temperature
  21.7,                                                    !- November Ground Temperature
  21.6;                                                    !- December Ground Temperature
