!-Generator IDFEditor 1.38a
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    6.0;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Untitled,                !- Name
    -35,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    14;                      !- Calculation Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    60,                      !- Minimum System Timestep {minutes}
    1000;                    !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Santa Monica Muni_CA_USA Design_Conditions,  !- Name
    34.02,                   !- Latitude {deg}
    -118.45,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    53.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Htg 99.6% Condns DB,  !- Name
    6.9,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    6.9,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Htg 99% Condns DB,  !- Name
    8,                       !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    8,                       !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    15.2,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -10.6,                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    DewPoint;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    15.2,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    -7.7,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    DewPoint;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    13.6,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    13.6,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    10.9,                    !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    13.8,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    13.8,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    9.1,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg .4% Condns DB=>MWB,  !- Name
    28.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    17.9,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 1% Condns DB=>MWB,  !- Name
    26.9,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    18.2,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 2% Condns DB=>MWB,  !- Name
    25.4,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    18.2,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg .4% Condns WB=>MDB,  !- Name
    25.6,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    21.2,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 1% Condns WB=>MDB,  !- Name
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    20.6,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 2% Condns WB=>MDB,  !- Name
    23.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    20,                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg .4% Condns DP=>MDB,  !- Name
    23.3,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    19.7,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    DewPoint;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 1% Condns DP=>MDB,  !- Name
    22.8,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    19,                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    DewPoint;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 2% Condns DP=>MDB,  !- Name
    22.2,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    18.4,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    DewPoint;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg .4% Condns Enth=>MDB,  !- Name
    25.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    61.9,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    Enthalpy;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 1% Condns Enth=>MDB,  !- Name
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    59.4,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    Enthalpy;                !- Humidity Indicating Type

SizingPeriod:DesignDay,
    Los Angeles Intl Arpt Ann Clg 2% Condns Enth=>MDB,  !- Name
    23.7,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Temperature Range {deltaC}
    57.4,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100965.,                 !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    250,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    8,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    Enthalpy;                !- Humidity Indicating Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    16.82,                   !- January Ground Temperature {C}
    16.82,                   !- February Ground Temperature {C}
    16.82,                   !- March Ground Temperature {C}
    16.82,                   !- April Ground Temperature {C}
    16.82,                   !- May Ground Temperature {C}
    16.82,                   !- June Ground Temperature {C}
    16.82,                   !- July Ground Temperature {C}
    16.82,                   !- August Ground Temperature {C}
    16.82,                   !- September Ground Temperature {C}
    16.82,                   !- October Ground Temperature {C}
    16.82,                   !- November Ground Temperature {C}
    16.82;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

ScheduleTypeLimits,
    PMV,                     !- Name
    -5.0,                    !- Lower Limit Value
    5.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    clo,                     !- Name
    0.0,                     !- Lower Limit Value
    8.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On_Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    AnyNumber;               !- Name

ScheduleTypeLimits,
    ControlType,             !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Multifamily_OneZone_Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.67,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.49,                    !- Field 6
    Until: 17:00,            !- Field 7
    0.21,                    !- Field 8
    Until: 24:00,            !- Field 9
    0.67;                    !- Field 10

Schedule:Compact,
    Multifamily_TwoZoneBedroom_Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.67,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.45,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.27,                    !- Field 8
    Until: 19:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 21:00,            !- Field 11
    0.21,                    !- Field 12
    Until: 22:00,            !- Field 13
    0.33,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.67;                    !- Field 16

Schedule:Compact,
    Multifamily_TwoZoneOtherRooms_Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    0.21,                    !- Field 6
    Until: 19:00,            !- Field 7
    0.67,                    !- Field 8
    Until: 21:00,            !- Field 9
    0.45,                    !- Field 10
    Until: 22:00,            !- Field 11
    0.33,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.0;                     !- Field 14

Schedule:Compact,
    ASHRAE_90.2_Residential_SingleZone,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0.024,                   !- Field 4
    Until: 02:00,            !- Field 5
    0.022,                   !- Field 6
    Until: 03:00,            !- Field 7
    0.021,                   !- Field 8
    Until: 04:00,            !- Field 9
    0.021,                   !- Field 10
    Until: 05:00,            !- Field 11
    0.021,                   !- Field 12
    Until: 06:00,            !- Field 13
    0.026,                   !- Field 14
    Until: 07:00,            !- Field 15
    0.038,                   !- Field 16
    Until: 08:00,            !- Field 17
    0.059,                   !- Field 18
    Until: 09:00,            !- Field 19
    0.056,                   !- Field 20
    Until: 10:00,            !- Field 21
    0.06,                    !- Field 22
    Until: 11:00,            !- Field 23
    0.059,                   !- Field 24
    Until: 12:00,            !- Field 25
    0.046,                   !- Field 26
    Until: 13:00,            !- Field 27
    0.045,                   !- Field 28
    Until: 14:00,            !- Field 29
    0.03,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.038,                   !- Field 32
    Until: 16:00,            !- Field 33
    0.031,                   !- Field 34
    Until: 17:00,            !- Field 35
    0.057,                   !- Field 36
    Until: 18:00,            !- Field 37
    0.064,                   !- Field 38
    Until: 19:00,            !- Field 39
    0.064,                   !- Field 40
    Until: 20:00,            !- Field 41
    0.052,                   !- Field 42
    Until: 21:00,            !- Field 43
    0.05,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.055,                   !- Field 46
    Until: 23:00,            !- Field 47
    0.044,                   !- Field 48
    Until: 24:00,            !- Field 49
    0.027;                   !- Field 50

Schedule:Compact,
    ASHRAE_90.2_Residential_MultZone_Living,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0.0161,                  !- Field 4
    Until: 02:00,            !- Field 5
    0.0148,                  !- Field 6
    Until: 03:00,            !- Field 7
    0.0114,                  !- Field 8
    Until: 04:00,            !- Field 9
    0.0113,                  !- Field 10
    Until: 05:00,            !- Field 11
    0.0121,                  !- Field 12
    Until: 06:00,            !- Field 13
    0.0146,                  !- Field 14
    Until: 07:00,            !- Field 15
    0.0277,                  !- Field 16
    Until: 08:00,            !- Field 17
    0.0530,                  !- Field 18
    Until: 09:00,            !- Field 19
    0.0633,                  !- Field 20
    Until: 10:00,            !- Field 21
    0.0686,                  !- Field 22
    Until: 11:00,            !- Field 23
    0.0638,                  !- Field 24
    Until: 12:00,            !- Field 25
    0.0500,                  !- Field 26
    Until: 13:00,            !- Field 27
    0.0484,                  !- Field 28
    Until: 14:00,            !- Field 29
    0.0315,                  !- Field 30
    Until: 15:00,            !- Field 31
    0.0294,                  !- Field 32
    Until: 16:00,            !- Field 33
    0.0341,                  !- Field 34
    Until: 17:00,            !- Field 35
    0.0619,                  !- Field 36
    Until: 18:00,            !- Field 37
    0.0718,                  !- Field 38
    Until: 19:00,            !- Field 39
    0.0724,                  !- Field 40
    Until: 20:00,            !- Field 41
    0.0596,                  !- Field 42
    Until: 21:00,            !- Field 43
    0.0549,                  !- Field 44
    Until: 22:00,            !- Field 45
    0.0620,                  !- Field 46
    Until: 23:00,            !- Field 47
    0.0438,                  !- Field 48
    Until: 24:00,            !- Field 49
    0.0235;                  !- Field 50

Schedule:Compact,
    ASHRAE_90.2_Residential_MultZone_Sleeping,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0.0438,                  !- Field 4
    Until: 02:00,            !- Field 5
    0.0402,                  !- Field 6
    Until: 03:00,            !- Field 7
    0.0450,                  !- Field 8
    Until: 04:00,            !- Field 9
    0.0450,                  !- Field 10
    Until: 05:00,            !- Field 11
    0.0432,                  !- Field 12
    Until: 06:00,            !- Field 13
    0.0546,                  !- Field 14
    Until: 07:00,            !- Field 15
    0.0639,                  !- Field 16
    Until: 08:00,            !- Field 17
    0.0740,                  !- Field 18
    Until: 09:00,            !- Field 19
    0.0376,                  !- Field 20
    Until: 10:00,            !- Field 21
    0.0385,                  !- Field 22
    Until: 11:00,            !- Field 23
    0.0470,                  !- Field 24
    Until: 12:00,            !- Field 25
    0.0361,                  !- Field 26
    Until: 13:00,            !- Field 27
    0.0365,                  !- Field 28
    Until: 14:00,            !- Field 29
    0.0263,                  !- Field 30
    Until: 15:00,            !- Field 31
    0.0246,                  !- Field 32
    Until: 16:00,            !- Field 33
    0.0232,                  !- Field 34
    Until: 17:00,            !- Field 35
    0.0447,                  !- Field 36
    Until: 18:00,            !- Field 37
    0.0445,                  !- Field 38
    Until: 19:00,            !- Field 39
    0.0429,                  !- Field 40
    Until: 20:00,            !- Field 41
    0.0330,                  !- Field 42
    Until: 21:00,            !- Field 43
    0.0375,                  !- Field 44
    Until: 22:00,            !- Field 45
    0.0375,                  !- Field 46
    Until: 23:00,            !- Field 47
    0.0445,                  !- Field 48
    Until: 24:00,            !- Field 49
    0.0359;                  !- Field 50

Schedule:Compact,
    PrecipitationLosAngeles, !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 1/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 1/2,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 1/3,            !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    Through: 1/4,            !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    Through: 1/5,            !- Field 17
    For: AllDays,            !- Field 18
    Until: 1:00,             !- Field 19
    0,                       !- Field 20
    Until: 5:00,             !- Field 21
    0.000992352,             !- Field 22
    Until: 11:00,            !- Field 23
    0,                       !- Field 24
    Until: 12:00,            !- Field 25
    0.000992352,             !- Field 26
    Until: 13:00,            !- Field 27
    0.00412819,              !- Field 28
    Until: 16:00,            !- Field 29
    0.000992352,             !- Field 30
    Until: 24:00,            !- Field 31
    0,                       !- Field 32
    Through: 1/6,            !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 1/7,            !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 1/8,            !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 1/9,            !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    Through: 1/10,           !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    0,                       !- Field 52
    Through: 1/11,           !- Field 53
    For: AllDays,            !- Field 54
    Until: 24:00,            !- Field 55
    0,                       !- Field 56
    Through: 1/12,           !- Field 57
    For: AllDays,            !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    Through: 1/13,           !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,            !- Field 63
    0,                       !- Field 64
    Through: 1/14,           !- Field 65
    For: AllDays,            !- Field 66
    Until: 24:00,            !- Field 67
    0,                       !- Field 68
    Through: 1/15,           !- Field 69
    For: AllDays,            !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 1/16,           !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    Through: 1/17,           !- Field 77
    For: AllDays,            !- Field 78
    Until: 4:00,             !- Field 79
    0.000992352,             !- Field 80
    Until: 7:00,             !- Field 81
    0.00412819,              !- Field 82
    Until: 9:00,             !- Field 83
    0.000992352,             !- Field 84
    Until: 10:00,            !- Field 85
    0.00412819,              !- Field 86
    Until: 12:00,            !- Field 87
    0.000992352,             !- Field 88
    Until: 13:00,            !- Field 89
    0,                       !- Field 90
    Until: 14:00,            !- Field 91
    0.000992352,             !- Field 92
    Until: 15:00,            !- Field 93
    0,                       !- Field 94
    Until: 16:00,            !- Field 95
    0.000992352,             !- Field 96
    Until: 17:00,            !- Field 97
    0,                       !- Field 98
    Until: 18:00,            !- Field 99
    0.000992352,             !- Field 100
    Until: 20:00,            !- Field 101
    0.00412819,              !- Field 102
    Until: 24:00,            !- Field 103
    0,                       !- Field 104
    Through: 1/18,           !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 1/19,           !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    0,                       !- Field 112
    Through: 1/20,           !- Field 113
    For: AllDays,            !- Field 114
    Until: 24:00,            !- Field 115
    0,                       !- Field 116
    Through: 1/21,           !- Field 117
    For: AllDays,            !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    Through: 1/22,           !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,            !- Field 123
    0,                       !- Field 124
    Through: 1/23,           !- Field 125
    For: AllDays,            !- Field 126
    Until: 24:00,            !- Field 127
    0,                       !- Field 128
    Through: 1/24,           !- Field 129
    For: AllDays,            !- Field 130
    Until: 24:00,            !- Field 131
    0,                       !- Field 132
    Through: 1/25,           !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,            !- Field 135
    0,                       !- Field 136
    Through: 1/26,           !- Field 137
    For: AllDays,            !- Field 138
    Until: 24:00,            !- Field 139
    0,                       !- Field 140
    Through: 1/27,           !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,            !- Field 143
    0,                       !- Field 144
    Through: 1/28,           !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,            !- Field 147
    0,                       !- Field 148
    Through: 1/29,           !- Field 149
    For: AllDays,            !- Field 150
    Until: 24:00,            !- A153
    0,                       !- A154
    Through: 1/30,           !- A155
    For: AllDays,            !- A156
    Until: 24:00,            !- A157
    0,                       !- A158
    Through: 1/31,           !- A159
    For: AllDays,            !- A160
    Until: 24:00,            !- A161
    0,                       !- A162
    Through: 2/1,            !- A163
    For: AllDays,            !- A164
    Until: 24:00,            !- A165
    0,                       !- A166
    Through: 2/2,            !- A167
    For: AllDays,            !- A168
    Until: 24:00,            !- A169
    0,                       !- A170
    Through: 2/3,            !- A171
    For: AllDays,            !- A172
    Until: 24:00,            !- A173
    0,                       !- A174
    Through: 2/4,            !- A175
    For: AllDays,            !- A176
    Until: 24:00,            !- A177
    0,                       !- A178
    Through: 2/5,            !- A179
    For: AllDays,            !- A180
    Until: 24:00,            !- A181
    0,                       !- A182
    Through: 2/6,            !- A183
    For: AllDays,            !- A184
    Until: 24:00,            !- A185
    0,                       !- A186
    Through: 2/7,            !- A187
    For: AllDays,            !- A188
    Until: 24:00,            !- A189
    0,                       !- A190
    Through: 2/8,            !- A191
    For: AllDays,            !- A192
    Until: 24:00,            !- A193
    0,                       !- A194
    Through: 2/9,            !- A195
    For: AllDays,            !- A196
    Until: 24:00,            !- A197
    0,                       !- A198
    Through: 2/10,           !- A199
    For: AllDays,            !- A200
    Until: 24:00,            !- A201
    0,                       !- A202
    Through: 2/11,           !- A203
    For: AllDays,            !- A204
    Until: 24:00,            !- A205
    0,                       !- A206
    Through: 2/12,           !- A207
    For: AllDays,            !- A208
    Until: 24:00,            !- A209
    0,                       !- A210
    Through: 2/13,           !- A211
    For: AllDays,            !- A212
    Until: 24:00,            !- A213
    0,                       !- A214
    Through: 2/14,           !- A215
    For: AllDays,            !- A216
    Until: 24:00,            !- A217
    0,                       !- A218
    Through: 2/15,           !- A219
    For: AllDays,            !- A220
    Until: 24:00,            !- A221
    0,                       !- A222
    Through: 2/16,           !- A223
    For: AllDays,            !- A224
    Until: 12:00,            !- A225
    0,                       !- A226
    Until: 15:00,            !- A227
    0.00351277,              !- A228
    Until: 16:00,            !- A229
    0,                       !- A230
    Until: 18:00,            !- A231
    0.00351277,              !- A232
    Until: 24:00,            !- A233
    0,                       !- A234
    Through: 2/17,           !- A235
    For: AllDays,            !- A236
    Until: 1:00,             !- A237
    0,                       !- A238
    Until: 3:00,             !- A239
    0.00351277,              !- A240
    Until: 4:00,             !- A241
    0.0146131,               !- A242
    Until: 24:00,            !- A243
    0,                       !- A244
    Through: 2/18,           !- A245
    For: AllDays,            !- A246
    Until: 24:00,            !- A247
    0,                       !- A248
    Through: 2/19,           !- A249
    For: AllDays,            !- A250
    Until: 12:00,            !- A251
    0,                       !- A252
    Until: 14:00,            !- A253
    0.00351277,              !- A254
    Until: 24:00,            !- A255
    0,                       !- A256
    Through: 2/20,           !- A257
    For: AllDays,            !- A258
    Until: 24:00,            !- A259
    0,                       !- A260
    Through: 2/21,           !- A261
    For: AllDays,            !- A262
    Until: 24:00,            !- A263
    0,                       !- A264
    Through: 2/22,           !- A265
    For: AllDays,            !- A266
    Until: 24:00,            !- A267
    0,                       !- A268
    Through: 2/23,           !- A269
    For: AllDays,            !- A270
    Until: 24:00,            !- A271
    0,                       !- A272
    Through: 2/24,           !- A273
    For: AllDays,            !- A274
    Until: 24:00,            !- A275
    0,                       !- A276
    Through: 2/25,           !- A277
    For: AllDays,            !- A278
    Until: 24:00,            !- A279
    0,                       !- A280
    Through: 2/26,           !- A281
    For: AllDays,            !- A282
    Until: 24:00,            !- A283
    0,                       !- A284
    Through: 2/27,           !- A285
    For: AllDays,            !- A286
    Until: 24:00,            !- A287
    0,                       !- A288
    Through: 2/28,           !- A289
    For: AllDays,            !- A290
    Until: 24:00,            !- A291
    0,                       !- A292
    Through: 3/1,            !- A293
    For: AllDays,            !- A294
    Until: 24:00,            !- A295
    0,                       !- A296
    Through: 3/2,            !- A297
    For: AllDays,            !- A298
    Until: 24:00,            !- A299
    0,                       !- A300
    Through: 3/3,            !- A301
    For: AllDays,            !- A302
    Until: 24:00,            !- A303
    0,                       !- A304
    Through: 3/4,            !- A305
    For: AllDays,            !- A306
    Until: 24:00,            !- A307
    0,                       !- A308
    Through: 3/5,            !- A309
    For: AllDays,            !- A310
    Until: 7:00,             !- A311
    0,                       !- A312
    Until: 11:00,            !- A313
    0.00110694,              !- A314
    Until: 12:00,            !- A315
    0,                       !- A316
    Until: 24:00,            !- A317
    0.00110694,              !- A318
    Through: 3/6,            !- A319
    For: AllDays,            !- A320
    Until: 3:00,             !- A321
    0.00110694,              !- A322
    Until: 4:00,             !- A323
    0,                       !- A324
    Until: 9:00,             !- A325
    0.00110694,              !- A326
    Until: 24:00,            !- A327
    0,                       !- A328
    Through: 3/7,            !- A329
    For: AllDays,            !- A330
    Until: 24:00,            !- A331
    0,                       !- A332
    Through: 3/8,            !- A333
    For: AllDays,            !- A334
    Until: 24:00,            !- A335
    0,                       !- A336
    Through: 3/9,            !- A337
    For: AllDays,            !- A338
    Until: 24:00,            !- A339
    0,                       !- A340
    Through: 3/10,           !- A341
    For: AllDays,            !- A342
    Until: 24:00,            !- A343
    0,                       !- A344
    Through: 3/11,           !- A345
    For: AllDays,            !- A346
    Until: 24:00,            !- A347
    0,                       !- A348
    Through: 3/12,           !- A349
    For: AllDays,            !- A350
    Until: 24:00,            !- A351
    0,                       !- A352
    Through: 3/13,           !- A353
    For: AllDays,            !- A354
    Until: 24:00,            !- A355
    0,                       !- A356
    Through: 3/14,           !- A357
    For: AllDays,            !- A358
    Until: 23:00,            !- A359
    0,                       !- A360
    Until: 24:00,            !- A361
    0.00460488,              !- A362
    Through: 3/15,           !- A363
    For: AllDays,            !- A364
    Until: 1:00,             !- A365
    0.00110694,              !- A366
    Until: 24:00,            !- A367
    0,                       !- A368
    Through: 3/16,           !- A369
    For: AllDays,            !- A370
    Until: 24:00,            !- A371
    0,                       !- A372
    Through: 3/17,           !- A373
    For: AllDays,            !- A374
    Until: 24:00,            !- A375
    0,                       !- A376
    Through: 3/18,           !- A377
    For: AllDays,            !- A378
    Until: 24:00,            !- A379
    0,                       !- A380
    Through: 3/19,           !- A381
    For: AllDays,            !- A382
    Until: 24:00,            !- A383
    0,                       !- A384
    Through: 3/20,           !- A385
    For: AllDays,            !- A386
    Until: 24:00,            !- A387
    0,                       !- A388
    Through: 3/21,           !- A389
    For: AllDays,            !- A390
    Until: 10:00,            !- A391
    0,                       !- A392
    Until: 11:00,            !- A393
    0.00110694,              !- A394
    Until: 12:00,            !- A395
    0.00460488,              !- A396
    Until: 13:00,            !- A397
    0.00110694,              !- A398
    Until: 16:00,            !- A399
    0,                       !- A400
    Until: 17:00,            !- A401
    0.00110694,              !- A402
    Until: 24:00,            !- A403
    0,                       !- A404
    Through: 3/22,           !- A405
    For: AllDays,            !- A406
    Until: 24:00,            !- A407
    0,                       !- A408
    Through: 3/23,           !- A409
    For: AllDays,            !- A410
    Until: 15:00,            !- A411
    0,                       !- A412
    Until: 16:00,            !- A413
    0.00110694,              !- A414
    Until: 24:00,            !- A415
    0,                       !- A416
    Through: 3/24,           !- A417
    For: AllDays,            !- A418
    Until: 16:00,            !- A419
    0,                       !- A420
    Until: 17:00,            !- A421
    0.00110694,              !- A422
    Until: 24:00,            !- A423
    0,                       !- A424
    Through: 3/25,           !- A425
    For: AllDays,            !- A426
    Until: 24:00,            !- A427
    0,                       !- A428
    Through: 3/26,           !- A429
    For: AllDays,            !- A430
    Until: 24:00,            !- A431
    0,                       !- A432
    Through: 3/27,           !- A433
    For: AllDays,            !- A434
    Until: 24:00,            !- A435
    0,                       !- A436
    Through: 3/28,           !- A437
    For: AllDays,            !- A438
    Until: 24:00,            !- A439
    0,                       !- A440
    Through: 3/29,           !- A441
    For: AllDays,            !- A442
    Until: 24:00,            !- A443
    0,                       !- A444
    Through: 3/30,           !- A445
    For: AllDays,            !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    Through: 3/31,           !- A449
    For: AllDays,            !- A450
    Until: 24:00,            !- A451
    0,                       !- A452
    Through: 4/1,            !- A453
    For: AllDays,            !- A454
    Until: 24:00,            !- A455
    0,                       !- A456
    Through: 4/2,            !- A457
    For: AllDays,            !- A458
    Until: 24:00,            !- A459
    0,                       !- A460
    Through: 4/3,            !- A461
    For: AllDays,            !- A462
    Until: 24:00,            !- A463
    0,                       !- A464
    Through: 4/4,            !- A465
    For: AllDays,            !- A466
    Until: 24:00,            !- A467
    0,                       !- A468
    Through: 4/5,            !- A469
    For: AllDays,            !- A470
    Until: 24:00,            !- A471
    0,                       !- A472
    Through: 4/6,            !- A473
    For: AllDays,            !- A474
    Until: 24:00,            !- A475
    0,                       !- A476
    Through: 4/7,            !- A477
    For: AllDays,            !- A478
    Until: 24:00,            !- A479
    0,                       !- A480
    Through: 4/8,            !- A481
    For: AllDays,            !- A482
    Until: 24:00,            !- A483
    0,                       !- A484
    Through: 4/9,            !- A485
    For: AllDays,            !- A486
    Until: 24:00,            !- A487
    0,                       !- A488
    Through: 4/10,           !- A489
    For: AllDays,            !- A490
    Until: 24:00,            !- A491
    0,                       !- A492
    Through: 4/11,           !- A493
    For: AllDays,            !- A494
    Until: 24:00,            !- A495
    0,                       !- A496
    Through: 4/12,           !- A497
    For: AllDays,            !- A498
    Until: 24:00,            !- A499
    0,                       !- A500
    Through: 4/13,           !- A501
    For: AllDays,            !- A502
    Until: 24:00,            !- A503
    0,                       !- A504
    Through: 4/14,           !- A505
    For: AllDays,            !- A506
    Until: 24:00,            !- A507
    0,                       !- A508
    Through: 4/15,           !- A509
    For: AllDays,            !- A510
    Until: 24:00,            !- A511
    0,                       !- A512
    Through: 4/16,           !- A513
    For: AllDays,            !- A514
    Until: 24:00,            !- A515
    0,                       !- A516
    Through: 4/17,           !- A517
    For: AllDays,            !- A518
    Until: 24:00,            !- A519
    0,                       !- A520
    Through: 4/18,           !- A521
    For: AllDays,            !- A522
    Until: 24:00,            !- A523
    0,                       !- A524
    Through: 4/19,           !- A525
    For: AllDays,            !- A526
    Until: 24:00,            !- A527
    0,                       !- A528
    Through: 4/20,           !- A529
    For: AllDays,            !- A530
    Until: 24:00,            !- A531
    0,                       !- A532
    Through: 4/21,           !- A533
    For: AllDays,            !- A534
    Until: 24:00,            !- A535
    0,                       !- A536
    Through: 4/22,           !- A537
    For: AllDays,            !- A538
    Until: 11:00,            !- A539
    0,                       !- A540
    Until: 12:00,            !- A541
    0.0008382,               !- A542
    Until: 13:00,            !- A543
    0,                       !- A544
    Until: 14:00,            !- A545
    0.0008382,               !- A546
    Until: 24:00,            !- A547
    0,                       !- A548
    Through: 4/23,           !- A549
    For: AllDays,            !- A550
    Until: 9:00,             !- A551
    0,                       !- A552
    Until: 10:00,            !- A553
    0.0008382,               !- A554
    Until: 11:00,            !- A555
    0,                       !- A556
    Until: 12:00,            !- A557
    0.0008382,               !- A558
    Until: 24:00,            !- A559
    0,                       !- A560
    Through: 4/24,           !- A561
    For: AllDays,            !- A562
    Until: 24:00,            !- A563
    0,                       !- A564
    Through: 4/25,           !- A565
    For: AllDays,            !- A566
    Until: 24:00,            !- A567
    0,                       !- A568
    Through: 4/26,           !- A569
    For: AllDays,            !- A570
    Until: 24:00,            !- A571
    0,                       !- A572
    Through: 4/27,           !- A573
    For: AllDays,            !- A574
    Until: 24:00,            !- A575
    0,                       !- A576
    Through: 4/28,           !- A577
    For: AllDays,            !- A578
    Until: 13:00,            !- A579
    0,                       !- A580
    Until: 19:00,            !- A581
    0.0008382,               !- A582
    Until: 24:00,            !- A583
    0,                       !- A584
    Through: 4/29,           !- A585
    For: AllDays,            !- A586
    Until: 24:00,            !- A587
    0,                       !- A588
    Through: 4/30,           !- A589
    For: AllDays,            !- A590
    Until: 24:00,            !- A591
    0,                       !- A592
    Through: 5/1,            !- A593
    For: AllDays,            !- A594
    Until: 24:00,            !- A595
    0,                       !- A596
    Through: 5/2,            !- A597
    For: AllDays,            !- A598
    Until: 24:00,            !- A599
    0,                       !- A600
    Through: 5/3,            !- A601
    For: AllDays,            !- A602
    Until: 24:00,            !- A603
    0,                       !- A604
    Through: 5/4,            !- A605
    For: AllDays,            !- A606
    Until: 24:00,            !- A607
    0,                       !- A608
    Through: 5/5,            !- A609
    For: AllDays,            !- A610
    Until: 24:00,            !- A611
    0,                       !- A612
    Through: 5/6,            !- A613
    For: AllDays,            !- A614
    Until: 24:00,            !- A615
    0,                       !- A616
    Through: 5/7,            !- A617
    For: AllDays,            !- A618
    Until: 24:00,            !- A619
    0,                       !- A620
    Through: 5/8,            !- A621
    For: AllDays,            !- A622
    Until: 24:00,            !- A623
    0,                       !- A624
    Through: 5/9,            !- A625
    For: AllDays,            !- A626
    Until: 24:00,            !- A627
    0,                       !- A628
    Through: 5/10,           !- A629
    For: AllDays,            !- A630
    Until: 24:00,            !- A631
    0,                       !- A632
    Through: 5/11,           !- A633
    For: AllDays,            !- A634
    Until: 24:00,            !- A635
    0,                       !- A636
    Through: 5/12,           !- A637
    For: AllDays,            !- A638
    Until: 24:00,            !- A639
    0,                       !- A640
    Through: 5/13,           !- A641
    For: AllDays,            !- A642
    Until: 24:00,            !- A643
    0,                       !- A644
    Through: 5/14,           !- A645
    For: AllDays,            !- A646
    Until: 24:00,            !- A647
    0,                       !- A648
    Through: 5/15,           !- A649
    For: AllDays,            !- A650
    Until: 24:00,            !- A651
    0,                       !- A652
    Through: 5/16,           !- A653
    For: AllDays,            !- A654
    Until: 24:00,            !- A655
    0,                       !- A656
    Through: 5/17,           !- A657
    For: AllDays,            !- A658
    Until: 24:00,            !- A659
    0,                       !- A660
    Through: 5/18,           !- A661
    For: AllDays,            !- A662
    Until: 24:00,            !- A663
    0,                       !- A664
    Through: 5/19,           !- A665
    For: AllDays,            !- A666
    Until: 24:00,            !- A667
    0,                       !- A668
    Through: 5/20,           !- A669
    For: AllDays,            !- A670
    Until: 24:00,            !- A671
    0,                       !- A672
    Through: 5/21,           !- A673
    For: AllDays,            !- A674
    Until: 24:00,            !- A675
    0,                       !- A676
    Through: 5/22,           !- A677
    For: AllDays,            !- A678
    Until: 24:00,            !- A679
    0,                       !- A680
    Through: 5/23,           !- A681
    For: AllDays,            !- A682
    Until: 24:00,            !- A683
    0,                       !- A684
    Through: 5/24,           !- A685
    For: AllDays,            !- A686
    Until: 24:00,            !- A687
    0,                       !- A688
    Through: 5/25,           !- A689
    For: AllDays,            !- A690
    Until: 24:00,            !- A691
    0,                       !- A692
    Through: 5/26,           !- A693
    For: AllDays,            !- A694
    Until: 24:00,            !- A695
    0,                       !- A696
    Through: 5/27,           !- A697
    For: AllDays,            !- A698
    Until: 24:00,            !- A699
    0,                       !- A700
    Through: 5/28,           !- A701
    For: AllDays,            !- A702
    Until: 24:00,            !- A703
    0,                       !- A704
    Through: 5/29,           !- A705
    For: AllDays,            !- A706
    Until: 24:00,            !- A707
    0,                       !- A708
    Through: 5/30,           !- A709
    For: AllDays,            !- A710
    Until: 24:00,            !- A711
    0,                       !- A712
    Through: 5/31,           !- A713
    For: AllDays,            !- A714
    Until: 24:00,            !- A715
    0,                       !- A716
    Through: 6/1,            !- A717
    For: AllDays,            !- A718
    Until: 24:00,            !- A719
    0,                       !- A720
    Through: 6/2,            !- A721
    For: AllDays,            !- A722
    Until: 24:00,            !- A723
    0,                       !- A724
    Through: 6/3,            !- A725
    For: AllDays,            !- A726
    Until: 24:00,            !- A727
    0,                       !- A728
    Through: 6/4,            !- A729
    For: AllDays,            !- A730
    Until: 24:00,            !- A731
    0,                       !- A732
    Through: 6/5,            !- A733
    For: AllDays,            !- A734
    Until: 24:00,            !- A735
    0,                       !- A736
    Through: 6/6,            !- A737
    For: AllDays,            !- A738
    Until: 24:00,            !- A739
    0,                       !- A740
    Through: 6/7,            !- A741
    For: AllDays,            !- A742
    Until: 24:00,            !- A743
    0,                       !- A744
    Through: 6/8,            !- A745
    For: AllDays,            !- A746
    Until: 24:00,            !- A747
    0,                       !- A748
    Through: 6/9,            !- A749
    For: AllDays,            !- A750
    Until: 24:00,            !- A751
    0,                       !- A752
    Through: 6/10,           !- A753
    For: AllDays,            !- A754
    Until: 24:00,            !- A755
    0,                       !- A756
    Through: 6/11,           !- A757
    For: AllDays,            !- A758
    Until: 24:00,            !- A759
    0,                       !- A760
    Through: 6/12,           !- A761
    For: AllDays,            !- A762
    Until: 24:00,            !- A763
    0,                       !- A764
    Through: 6/13,           !- A765
    For: AllDays,            !- A766
    Until: 24:00,            !- A767
    0,                       !- A768
    Through: 6/14,           !- A769
    For: AllDays,            !- A770
    Until: 24:00,            !- A771
    0,                       !- A772
    Through: 6/15,           !- A773
    For: AllDays,            !- A774
    Until: 24:00,            !- A775
    0,                       !- A776
    Through: 6/16,           !- A777
    For: AllDays,            !- A778
    Until: 24:00,            !- A779
    0,                       !- A780
    Through: 6/17,           !- A781
    For: AllDays,            !- A782
    Until: 24:00,            !- A783
    0,                       !- A784
    Through: 6/18,           !- A785
    For: AllDays,            !- A786
    Until: 24:00,            !- A787
    0,                       !- A788
    Through: 6/19,           !- A789
    For: AllDays,            !- A790
    Until: 24:00,            !- A791
    0,                       !- A792
    Through: 6/20,           !- A793
    For: AllDays,            !- A794
    Until: 24:00,            !- A795
    0,                       !- A796
    Through: 6/21,           !- A797
    For: AllDays,            !- A798
    Until: 24:00,            !- A799
    0,                       !- A800
    Through: 6/22,           !- A801
    For: AllDays,            !- A802
    Until: 24:00,            !- A803
    0,                       !- A804
    Through: 6/23,           !- A805
    For: AllDays,            !- A806
    Until: 24:00,            !- A807
    0,                       !- A808
    Through: 6/24,           !- A809
    For: AllDays,            !- A810
    Until: 24:00,            !- A811
    0,                       !- A812
    Through: 6/25,           !- A813
    For: AllDays,            !- A814
    Until: 24:00,            !- A815
    0,                       !- A816
    Through: 6/26,           !- A817
    For: AllDays,            !- A818
    Until: 24:00,            !- A819
    0,                       !- A820
    Through: 6/27,           !- A821
    For: AllDays,            !- A822
    Until: 24:00,            !- A823
    0,                       !- A824
    Through: 6/28,           !- A825
    For: AllDays,            !- A826
    Until: 24:00,            !- A827
    0,                       !- A828
    Through: 6/29,           !- A829
    For: AllDays,            !- A830
    Until: 24:00,            !- A831
    0,                       !- A832
    Through: 6/30,           !- A833
    For: AllDays,            !- A834
    Until: 24:00,            !- A835
    0,                       !- A836
    Through: 7/1,            !- A837
    For: AllDays,            !- A838
    Until: 24:00,            !- A839
    0,                       !- A840
    Through: 7/2,            !- A841
    For: AllDays,            !- A842
    Until: 24:00,            !- A843
    0,                       !- A844
    Through: 7/3,            !- A845
    For: AllDays,            !- A846
    Until: 24:00,            !- A847
    0,                       !- A848
    Through: 7/4,            !- A849
    For: AllDays,            !- A850
    Until: 24:00,            !- A851
    0,                       !- A852
    Through: 7/5,            !- A853
    For: AllDays,            !- A854
    Until: 24:00,            !- A855
    0,                       !- A856
    Through: 7/6,            !- A857
    For: AllDays,            !- A858
    Until: 24:00,            !- A859
    0,                       !- A860
    Through: 7/7,            !- A861
    For: AllDays,            !- A862
    Until: 24:00,            !- A863
    0,                       !- A864
    Through: 7/8,            !- A865
    For: AllDays,            !- A866
    Until: 24:00,            !- A867
    0,                       !- A868
    Through: 7/9,            !- A869
    For: AllDays,            !- A870
    Until: 24:00,            !- A871
    0,                       !- A872
    Through: 7/10,           !- A873
    For: AllDays,            !- A874
    Until: 24:00,            !- A875
    0,                       !- A876
    Through: 7/11,           !- A877
    For: AllDays,            !- A878
    Until: 24:00,            !- A879
    0,                       !- A880
    Through: 7/12,           !- A881
    For: AllDays,            !- A882
    Until: 24:00,            !- A883
    0,                       !- A884
    Through: 7/13,           !- A885
    For: AllDays,            !- A886
    Until: 24:00,            !- A887
    0,                       !- A888
    Through: 7/14,           !- A889
    For: AllDays,            !- A890
    Until: 24:00,            !- A891
    0,                       !- A892
    Through: 7/15,           !- A893
    For: AllDays,            !- A894
    Until: 24:00,            !- A895
    0,                       !- A896
    Through: 7/16,           !- A897
    For: AllDays,            !- A898
    Until: 24:00,            !- A899
    0,                       !- A900
    Through: 7/17,           !- A901
    For: AllDays,            !- A902
    Until: 24:00,            !- A903
    0,                       !- A904
    Through: 7/18,           !- A905
    For: AllDays,            !- A906
    Until: 24:00,            !- A907
    0,                       !- A908
    Through: 7/19,           !- A909
    For: AllDays,            !- A910
    Until: 24:00,            !- A911
    0,                       !- A912
    Through: 7/20,           !- A913
    For: AllDays,            !- A914
    Until: 24:00,            !- A915
    0,                       !- A916
    Through: 7/21,           !- A917
    For: AllDays,            !- A918
    Until: 24:00,            !- A919
    0,                       !- A920
    Through: 7/22,           !- A921
    For: AllDays,            !- A922
    Until: 24:00,            !- A923
    0,                       !- A924
    Through: 7/23,           !- A925
    For: AllDays,            !- A926
    Until: 24:00,            !- A927
    0,                       !- A928
    Through: 7/24,           !- A929
    For: AllDays,            !- A930
    Until: 24:00,            !- A931
    0,                       !- A932
    Through: 7/25,           !- A933
    For: AllDays,            !- A934
    Until: 24:00,            !- A935
    0,                       !- A936
    Through: 7/26,           !- A937
    For: AllDays,            !- A938
    Until: 24:00,            !- A939
    0,                       !- A940
    Through: 7/27,           !- A941
    For: AllDays,            !- A942
    Until: 24:00,            !- A943
    0,                       !- A944
    Through: 7/28,           !- A945
    For: AllDays,            !- A946
    Until: 24:00,            !- A947
    0,                       !- A948
    Through: 7/29,           !- A949
    For: AllDays,            !- A950
    Until: 24:00,            !- A951
    0,                       !- A952
    Through: 7/30,           !- A953
    For: AllDays,            !- A954
    Until: 24:00,            !- A955
    0,                       !- A956
    Through: 7/31,           !- A957
    For: AllDays,            !- A958
    Until: 24:00,            !- A959
    0,                       !- A960
    Through: 8/1,            !- A961
    For: AllDays,            !- A962
    Until: 24:00,            !- A963
    0,                       !- A964
    Through: 8/2,            !- A965
    For: AllDays,            !- A966
    Until: 24:00,            !- A967
    0,                       !- A968
    Through: 8/3,            !- A969
    For: AllDays,            !- A970
    Until: 24:00,            !- A971
    0,                       !- A972
    Through: 8/4,            !- A973
    For: AllDays,            !- A974
    Until: 24:00,            !- A975
    0,                       !- A976
    Through: 8/5,            !- A977
    For: AllDays,            !- A978
    Until: 24:00,            !- A979
    0,                       !- A980
    Through: 8/6,            !- A981
    For: AllDays,            !- A982
    Until: 24:00,            !- A983
    0,                       !- A984
    Through: 8/7,            !- A985
    For: AllDays,            !- A986
    Until: 24:00,            !- A987
    0,                       !- A988
    Through: 8/8,            !- A989
    For: AllDays,            !- A990
    Until: 24:00,            !- A991
    0,                       !- A992
    Through: 8/9,            !- A993
    For: AllDays,            !- A994
    Until: 24:00,            !- A995
    0,                       !- A996
    Through: 8/10,           !- A997
    For: AllDays,            !- A998
    Until: 24:00,            !- A999
    0,                       !- A1000
    Through: 8/11,           !- A1001
    For: AllDays,            !- A1002
    Until: 24:00,            !- A1003
    0,                       !- A1004
    Through: 8/12,           !- A1005
    For: AllDays,            !- A1006
    Until: 24:00,            !- A1007
    0,                       !- A1008
    Through: 8/13,           !- A1009
    For: AllDays,            !- A1010
    Until: 24:00,            !- A1011
    0,                       !- A1012
    Through: 8/14,           !- A1013
    For: AllDays,            !- A1014
    Until: 24:00,            !- A1015
    0,                       !- A1016
    Through: 8/15,           !- A1017
    For: AllDays,            !- A1018
    Until: 24:00,            !- A1019
    0,                       !- A1020
    Through: 8/16,           !- A1021
    For: AllDays,            !- A1022
    Until: 24:00,            !- A1023
    0,                       !- A1024
    Through: 8/17,           !- A1025
    For: AllDays,            !- A1026
    Until: 24:00,            !- A1027
    0,                       !- A1028
    Through: 8/18,           !- A1029
    For: AllDays,            !- A1030
    Until: 24:00,            !- A1031
    0,                       !- A1032
    Through: 8/19,           !- A1033
    For: AllDays,            !- A1034
    Until: 24:00,            !- A1035
    0,                       !- A1036
    Through: 8/20,           !- A1037
    For: AllDays,            !- A1038
    Until: 24:00,            !- A1039
    0,                       !- A1040
    Through: 8/21,           !- A1041
    For: AllDays,            !- A1042
    Until: 24:00,            !- A1043
    0,                       !- A1044
    Through: 8/22,           !- A1045
    For: AllDays,            !- A1046
    Until: 24:00,            !- A1047
    0,                       !- A1048
    Through: 8/23,           !- A1049
    For: AllDays,            !- A1050
    Until: 24:00,            !- A1051
    0,                       !- A1052
    Through: 8/24,           !- A1053
    For: AllDays,            !- A1054
    Until: 24:00,            !- A1055
    0,                       !- A1056
    Through: 8/25,           !- A1057
    For: AllDays,            !- A1058
    Until: 24:00,            !- A1059
    0,                       !- A1060
    Through: 8/26,           !- A1061
    For: AllDays,            !- A1062
    Until: 24:00,            !- A1063
    0,                       !- A1064
    Through: 8/27,           !- A1065
    For: AllDays,            !- A1066
    Until: 24:00,            !- A1067
    0,                       !- A1068
    Through: 8/28,           !- A1069
    For: AllDays,            !- A1070
    Until: 24:00,            !- A1071
    0,                       !- A1072
    Through: 8/29,           !- A1073
    For: AllDays,            !- A1074
    Until: 24:00,            !- A1075
    0,                       !- A1076
    Through: 8/30,           !- A1077
    For: AllDays,            !- A1078
    Until: 24:00,            !- A1079
    0,                       !- A1080
    Through: 8/31,           !- A1081
    For: AllDays,            !- A1082
    Until: 24:00,            !- A1083
    0,                       !- A1084
    Through: 9/1,            !- A1085
    For: AllDays,            !- A1086
    Until: 24:00,            !- A1087
    0,                       !- A1088
    Through: 9/2,            !- A1089
    For: AllDays,            !- A1090
    Until: 24:00,            !- A1091
    0,                       !- A1092
    Through: 9/3,            !- A1093
    For: AllDays,            !- A1094
    Until: 24:00,            !- A1095
    0,                       !- A1096
    Through: 9/4,            !- A1097
    For: AllDays,            !- A1098
    Until: 24:00,            !- A1099
    0,                       !- A1100
    Through: 9/5,            !- A1101
    For: AllDays,            !- A1102
    Until: 24:00,            !- A1103
    0,                       !- A1104
    Through: 9/6,            !- A1105
    For: AllDays,            !- A1106
    Until: 24:00,            !- A1107
    0,                       !- A1108
    Through: 9/7,            !- A1109
    For: AllDays,            !- A1110
    Until: 24:00,            !- A1111
    0,                       !- A1112
    Through: 9/8,            !- A1113
    For: AllDays,            !- A1114
    Until: 24:00,            !- A1115
    0,                       !- A1116
    Through: 9/9,            !- A1117
    For: AllDays,            !- A1118
    Until: 24:00,            !- A1119
    0,                       !- A1120
    Through: 9/10,           !- A1121
    For: AllDays,            !- A1122
    Until: 24:00,            !- A1123
    0,                       !- A1124
    Through: 9/11,           !- A1125
    For: AllDays,            !- A1126
    Until: 24:00,            !- A1127
    0,                       !- A1128
    Through: 9/12,           !- A1129
    For: AllDays,            !- A1130
    Until: 24:00,            !- A1131
    0,                       !- A1132
    Through: 9/13,           !- A1133
    For: AllDays,            !- A1134
    Until: 24:00,            !- A1135
    0,                       !- A1136
    Through: 9/14,           !- A1137
    For: AllDays,            !- A1138
    Until: 24:00,            !- A1139
    0,                       !- A1140
    Through: 9/15,           !- A1141
    For: AllDays,            !- A1142
    Until: 24:00,            !- A1143
    0,                       !- A1144
    Through: 9/16,           !- A1145
    For: AllDays,            !- A1146
    Until: 24:00,            !- A1147
    0,                       !- A1148
    Through: 9/17,           !- A1149
    For: AllDays,            !- A1150
    Until: 24:00,            !- A1151
    0,                       !- A1152
    Through: 9/18,           !- A1153
    For: AllDays,            !- A1154
    Until: 24:00,            !- A1155
    0,                       !- A1156
    Through: 9/19,           !- A1157
    For: AllDays,            !- A1158
    Until: 24:00,            !- A1159
    0,                       !- A1160
    Through: 9/20,           !- A1161
    For: AllDays,            !- A1162
    Until: 24:00,            !- A1163
    0,                       !- A1164
    Through: 9/21,           !- A1165
    For: AllDays,            !- A1166
    Until: 24:00,            !- A1167
    0,                       !- A1168
    Through: 9/22,           !- A1169
    For: AllDays,            !- A1170
    Until: 24:00,            !- A1171
    0,                       !- A1172
    Through: 9/23,           !- A1173
    For: AllDays,            !- A1174
    Until: 24:00,            !- A1175
    0,                       !- A1176
    Through: 9/24,           !- A1177
    For: AllDays,            !- A1178
    Until: 24:00,            !- A1179
    0,                       !- A1180
    Through: 9/25,           !- A1181
    For: AllDays,            !- A1182
    Until: 24:00,            !- A1183
    0,                       !- A1184
    Through: 9/26,           !- A1185
    For: AllDays,            !- A1186
    Until: 24:00,            !- A1187
    0,                       !- A1188
    Through: 9/27,           !- A1189
    For: AllDays,            !- A1190
    Until: 24:00,            !- A1191
    0,                       !- A1192
    Through: 9/28,           !- A1193
    For: AllDays,            !- A1194
    Until: 24:00,            !- A1195
    0,                       !- A1196
    Through: 9/29,           !- A1197
    For: AllDays,            !- A1198
    Until: 24:00,            !- A1199
    0,                       !- A1200
    Through: 9/30,           !- A1201
    For: AllDays,            !- A1202
    Until: 24:00,            !- A1203
    0,                       !- A1204
    Through: 10/1,           !- A1205
    For: AllDays,            !- A1206
    Until: 24:00,            !- A1207
    0,                       !- A1208
    Through: 10/2,           !- A1209
    For: AllDays,            !- A1210
    Until: 10:00,            !- A1211
    0,                       !- A1212
    Until: 11:00,            !- A1213
    0.000268941,             !- A1214
    Until: 24:00,            !- A1215
    0,                       !- A1216
    Through: 10/3,           !- A1217
    For: AllDays,            !- A1218
    Until: 24:00,            !- A1219
    0,                       !- A1220
    Through: 10/4,           !- A1221
    For: AllDays,            !- A1222
    Until: 24:00,            !- A1223
    0,                       !- A1224
    Through: 10/5,           !- A1225
    For: AllDays,            !- A1226
    Until: 24:00,            !- A1227
    0,                       !- A1228
    Through: 10/6,           !- A1229
    For: AllDays,            !- A1230
    Until: 24:00,            !- A1231
    0,                       !- A1232
    Through: 10/7,           !- A1233
    For: AllDays,            !- A1234
    Until: 24:00,            !- A1235
    0,                       !- A1236
    Through: 10/8,           !- A1237
    For: AllDays,            !- A1238
    Until: 24:00,            !- A1239
    0,                       !- A1240
    Through: 10/9,           !- A1241
    For: AllDays,            !- A1242
    Until: 24:00,            !- A1243
    0,                       !- A1244
    Through: 10/10,          !- A1245
    For: AllDays,            !- A1246
    Until: 24:00,            !- A1247
    0,                       !- A1248
    Through: 10/11,          !- A1249
    For: AllDays,            !- A1250
    Until: 24:00,            !- A1251
    0,                       !- A1252
    Through: 10/12,          !- A1253
    For: AllDays,            !- A1254
    Until: 24:00,            !- A1255
    0,                       !- A1256
    Through: 10/13,          !- A1257
    For: AllDays,            !- A1258
    Until: 24:00,            !- A1259
    0,                       !- A1260
    Through: 10/14,          !- A1261
    For: AllDays,            !- A1262
    Until: 24:00,            !- A1263
    0,                       !- A1264
    Through: 10/15,          !- A1265
    For: AllDays,            !- A1266
    Until: 24:00,            !- A1267
    0,                       !- A1268
    Through: 10/16,          !- A1269
    For: AllDays,            !- A1270
    Until: 24:00,            !- A1271
    0,                       !- A1272
    Through: 10/17,          !- A1273
    For: AllDays,            !- A1274
    Until: 24:00,            !- A1275
    0,                       !- A1276
    Through: 10/18,          !- A1277
    For: AllDays,            !- A1278
    Until: 24:00,            !- A1279
    0,                       !- A1280
    Through: 10/19,          !- A1281
    For: AllDays,            !- A1282
    Until: 24:00,            !- A1283
    0,                       !- A1284
    Through: 10/20,          !- A1285
    For: AllDays,            !- A1286
    Until: 8:00,             !- A1287
    0,                       !- A1288
    Until: 13:00,            !- A1289
    0.000268941,             !- A1290
    Until: 24:00,            !- A1291
    0,                       !- A1292
    Through: 10/21,          !- A1293
    For: AllDays,            !- A1294
    Until: 5:00,             !- A1295
    0,                       !- A1296
    Until: 6:00,             !- A1297
    0.000268941,             !- A1298
    Until: 24:00,            !- A1299
    0,                       !- A1300
    Through: 10/22,          !- A1301
    For: AllDays,            !- A1302
    Until: 1:00,             !- A1303
    0,                       !- A1304
    Until: 2:00,             !- A1305
    0.000268941,             !- A1306
    Until: 8:00,             !- A1307
    0,                       !- A1308
    Until: 13:00,            !- A1309
    0.000268941,             !- A1310
    Until: 18:00,            !- A1311
    0,                       !- A1312
    Until: 19:00,            !- A1313
    0.000268941,             !- A1314
    Until: 24:00,            !- A1315
    0,                       !- A1316
    Through: 10/23,          !- A1317
    For: AllDays,            !- A1318
    Until: 6:00,             !- A1319
    0,                       !- A1320
    Until: 7:00,             !- A1321
    0.000268941,             !- A1322
    Until: 24:00,            !- A1323
    0,                       !- A1324
    Through: 10/24,          !- A1325
    For: AllDays,            !- A1326
    Until: 24:00,            !- A1327
    0,                       !- A1328
    Through: 10/25,          !- A1329
    For: AllDays,            !- A1330
    Until: 2:00,             !- A1331
    0.000268941,             !- A1332
    Until: 24:00,            !- A1333
    0,                       !- A1334
    Through: 10/26,          !- A1335
    For: AllDays,            !- A1336
    Until: 24:00,            !- A1337
    0,                       !- A1338
    Through: 10/27,          !- A1339
    For: AllDays,            !- A1340
    Until: 24:00,            !- A1341
    0,                       !- A1342
    Through: 10/28,          !- A1343
    For: AllDays,            !- A1344
    Until: 24:00,            !- A1345
    0,                       !- A1346
    Through: 10/29,          !- A1347
    For: AllDays,            !- A1348
    Until: 24:00,            !- A1349
    0,                       !- A1350
    Through: 10/30,          !- A1351
    For: AllDays,            !- A1352
    Until: 24:00,            !- A1353
    0,                       !- A1354
    Through: 10/31,          !- A1355
    For: AllDays,            !- A1356
    Until: 24:00,            !- A1357
    0,                       !- A1358
    Through: 11/1,           !- A1359
    For: AllDays,            !- A1360
    Until: 24:00,            !- A1361
    0,                       !- A1362
    Through: 11/2,           !- A1363
    For: AllDays,            !- A1364
    Until: 24:00,            !- A1365
    0,                       !- A1366
    Through: 11/3,           !- A1367
    For: AllDays,            !- A1368
    Until: 16:00,            !- A1369
    0,                       !- A1370
    Until: 17:00,            !- A1371
    0.000695739,             !- A1372
    Until: 20:00,            !- A1373
    0,                       !- A1374
    Until: 24:00,            !- A1375
    0.000695739,             !- A1376
    Through: 11/4,           !- A1377
    For: AllDays,            !- A1378
    Until: 1:00,             !- A1379
    0.000695739,             !- A1380
    Until: 2:00,             !- A1381
    0,                       !- A1382
    Until: 3:00,             !- A1383
    0.000695739,             !- A1384
    Until: 24:00,            !- A1385
    0,                       !- A1386
    Through: 11/5,           !- A1387
    For: AllDays,            !- A1388
    Until: 24:00,            !- A1389
    0,                       !- A1390
    Through: 11/6,           !- A1391
    For: AllDays,            !- A1392
    Until: 24:00,            !- A1393
    0,                       !- A1394
    Through: 11/7,           !- A1395
    For: AllDays,            !- A1396
    Until: 24:00,            !- A1397
    0,                       !- A1398
    Through: 11/8,           !- A1399
    For: AllDays,            !- A1400
    Until: 24:00,            !- A1401
    0,                       !- A1402
    Through: 11/9,           !- A1403
    For: AllDays,            !- A1404
    Until: 24:00,            !- A1405
    0,                       !- A1406
    Through: 11/10,          !- A1407
    For: AllDays,            !- A1408
    Until: 24:00,            !- A1409
    0,                       !- A1410
    Through: 11/11,          !- A1411
    For: AllDays,            !- A1412
    Until: 24:00,            !- A1413
    0,                       !- A1414
    Through: 11/12,          !- A1415
    For: AllDays,            !- A1416
    Until: 24:00,            !- A1417
    0,                       !- A1418
    Through: 11/13,          !- A1419
    For: AllDays,            !- A1420
    Until: 24:00,            !- A1421
    0,                       !- A1422
    Through: 11/14,          !- A1423
    For: AllDays,            !- A1424
    Until: 21:00,            !- A1425
    0,                       !- A1426
    Until: 24:00,            !- A1427
    0.000695739,             !- A1428
    Through: 11/15,          !- A1429
    For: AllDays,            !- A1430
    Until: 10:00,            !- A1431
    0.000695739,             !- A1432
    Until: 12:00,            !- A1433
    0,                       !- A1434
    Until: 13:00,            !- A1435
    0.000695739,             !- A1436
    Until: 15:00,            !- A1437
    0,                       !- A1438
    Until: 16:00,            !- A1439
    0.000695739,             !- A1440
    Until: 18:00,            !- A1441
    0,                       !- A1442
    Until: 19:00,            !- A1443
    0.000695739,             !- A1444
    Until: 24:00,            !- A1445
    0,                       !- A1446
    Through: 11/16,          !- A1447
    For: AllDays,            !- A1448
    Until: 24:00,            !- A1449
    0,                       !- A1450
    Through: 11/17,          !- A1451
    For: AllDays,            !- A1452
    Until: 24:00,            !- A1453
    0,                       !- A1454
    Through: 11/18,          !- A1455
    For: AllDays,            !- A1456
    Until: 24:00,            !- A1457
    0,                       !- A1458
    Through: 11/19,          !- A1459
    For: AllDays,            !- A1460
    Until: 24:00,            !- A1461
    0,                       !- A1462
    Through: 11/20,          !- A1463
    For: AllDays,            !- A1464
    Until: 24:00,            !- A1465
    0,                       !- A1466
    Through: 11/21,          !- A1467
    For: AllDays,            !- A1468
    Until: 24:00,            !- A1469
    0,                       !- A1470
    Through: 11/22,          !- A1471
    For: AllDays,            !- A1472
    Until: 24:00,            !- A1473
    0,                       !- A1474
    Through: 11/23,          !- A1475
    For: AllDays,            !- A1476
    Until: 24:00,            !- A1477
    0,                       !- A1478
    Through: 11/24,          !- A1479
    For: AllDays,            !- A1480
    Until: 24:00,            !- A1481
    0,                       !- A1482
    Through: 11/25,          !- A1483
    For: AllDays,            !- A1484
    Until: 24:00,            !- A1485
    0,                       !- A1486
    Through: 11/26,          !- A1487
    For: AllDays,            !- A1488
    Until: 24:00,            !- A1489
    0,                       !- A1490
    Through: 11/27,          !- A1491
    For: AllDays,            !- A1492
    Until: 24:00,            !- A1493
    0,                       !- A1494
    Through: 11/28,          !- A1495
    For: AllDays,            !- A1496
    Until: 24:00,            !- A1497
    0,                       !- A1498
    Through: 11/29,          !- A1499
    For: AllDays,            !- A1500
    Until: 24:00,            !- A1501
    0,                       !- A1502
    Through: 11/30,          !- A1503
    For: AllDays,            !- A1504
    Until: 24:00,            !- A1505
    0,                       !- A1506
    Through: 12/1,           !- A1507
    For: AllDays,            !- A1508
    Until: 24:00,            !- A1509
    0,                       !- A1510
    Through: 12/2,           !- A1511
    For: AllDays,            !- A1512
    Until: 7:00,             !- A1513
    0,                       !- A1514
    Until: 8:00,             !- A1515
    0.00104527,              !- A1516
    Until: 9:00,             !- A1517
    0.00434831,              !- A1518
    Until: 23:00,            !- A1519
    0.00104527,              !- A1520
    Until: 24:00,            !- A1521
    0,                       !- A1522
    Through: 12/3,           !- A1523
    For: AllDays,            !- A1524
    Until: 24:00,            !- A1525
    0,                       !- A1526
    Through: 12/4,           !- A1527
    For: AllDays,            !- A1528
    Until: 24:00,            !- A1529
    0,                       !- A1530
    Through: 12/5,           !- A1531
    For: AllDays,            !- A1532
    Until: 24:00,            !- A1533
    0,                       !- A1534
    Through: 12/6,           !- A1535
    For: AllDays,            !- A1536
    Until: 24:00,            !- A1537
    0,                       !- A1538
    Through: 12/7,           !- A1539
    For: AllDays,            !- A1540
    Until: 24:00,            !- A1541
    0,                       !- A1542
    Through: 12/8,           !- A1543
    For: AllDays,            !- A1544
    Until: 24:00,            !- A1545
    0,                       !- A1546
    Through: 12/9,           !- A1547
    For: AllDays,            !- A1548
    Until: 24:00,            !- A1549
    0,                       !- A1550
    Through: 12/10,          !- A1551
    For: AllDays,            !- A1552
    Until: 20:00,            !- A1553
    0,                       !- A1554
    Until: 23:00,            !- A1555
    0.00104527,              !- A1556
    Until: 24:00,            !- A1557
    0,                       !- A1558
    Through: 12/11,          !- A1559
    For: AllDays,            !- A1560
    Until: 24:00,            !- A1561
    0,                       !- A1562
    Through: 12/12,          !- A1563
    For: AllDays,            !- A1564
    Until: 24:00,            !- A1565
    0,                       !- A1566
    Through: 12/13,          !- A1567
    For: AllDays,            !- A1568
    Until: 24:00,            !- A1569
    0,                       !- A1570
    Through: 12/14,          !- A1571
    For: AllDays,            !- A1572
    Until: 24:00,            !- A1573
    0,                       !- A1574
    Through: 12/15,          !- A1575
    For: AllDays,            !- A1576
    Until: 24:00,            !- A1577
    0,                       !- A1578
    Through: 12/16,          !- A1579
    For: AllDays,            !- A1580
    Until: 24:00,            !- A1581
    0,                       !- A1582
    Through: 12/17,          !- A1583
    For: AllDays,            !- A1584
    Until: 24:00,            !- A1585
    0,                       !- A1586
    Through: 12/18,          !- A1587
    For: AllDays,            !- A1588
    Until: 24:00,            !- A1589
    0,                       !- A1590
    Through: 12/19,          !- A1591
    For: AllDays,            !- A1592
    Until: 24:00,            !- A1593
    0,                       !- A1594
    Through: 12/20,          !- A1595
    For: AllDays,            !- A1596
    Until: 24:00,            !- A1597
    0,                       !- A1598
    Through: 12/21,          !- A1599
    For: AllDays,            !- A1600
    Until: 24:00,            !- A1601
    0,                       !- A1602
    Through: 12/22,          !- A1603
    For: AllDays,            !- A1604
    Until: 24:00,            !- A1605
    0,                       !- A1606
    Through: 12/23,          !- A1607
    For: AllDays,            !- A1608
    Until: 24:00,            !- A1609
    0,                       !- A1610
    Through: 12/24,          !- A1611
    For: AllDays,            !- A1612
    Until: 24:00,            !- A1613
    0,                       !- A1614
    Through: 12/25,          !- A1615
    For: AllDays,            !- A1616
    Until: 24:00,            !- A1617
    0,                       !- A1618
    Through: 12/26,          !- A1619
    For: AllDays,            !- A1620
    Until: 24:00,            !- A1621
    0,                       !- A1622
    Through: 12/27,          !- A1623
    For: AllDays,            !- A1624
    Until: 24:00,            !- A1625
    0,                       !- A1626
    Through: 12/28,          !- A1627
    For: AllDays,            !- A1628
    Until: 20:00,            !- A1629
    0,                       !- A1630
    Until: 21:00,            !- A1631
    0.00104527,              !- A1632
    Until: 23:00,            !- A1633
    0,                       !- A1634
    Until: 24:00,            !- A1635
    0.00104527,              !- A1636
    Through: 12/29,          !- A1637
    For: AllDays,            !- A1638
    Until: 1:00,             !- A1639
    0.00104527,              !- A1640
    Until: 11:00,            !- A1641
    0,                       !- A1642
    Until: 12:00,            !- A1643
    0.00104527,              !- A1644
    Until: 14:00,            !- A1645
    0,                       !- A1646
    Until: 15:00,            !- A1647
    0.00104527,              !- A1648
    Until: 16:00,            !- A1649
    0,                       !- A1650
    Until: 18:00,            !- A1651
    0.00104527,              !- A1652
    Until: 24:00,            !- A1653
    0,                       !- A1654
    Through: 12/30,          !- A1655
    For: AllDays,            !- A1656
    Until: 24:00,            !- A1657
    0,                       !- A1658
    Through: 12/31,          !- A1659
    For: AllDays,            !- A1660
    Until: 24:00,            !- A1661
    0;                       !- A1662

Schedule:Compact,
    IRRIGATIONSCHD,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 09:00,            !- Field 5
    0.00181,                 !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 07:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 09:00,            !- Field 13
    0.00242,                 !- Field 14
    Until: 24:00,            !- Field 15
    0.0;                     !- Field 16

Schedule:Compact,
    ppl_airvelo_LosAngeles,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .1,                      !- Field 4
    Through: 6/1,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .12,                     !- Field 8
    Through: 9/15,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .2,                      !- Field 12
    Through: 10/15,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    .12,                     !- Field 16
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    .1;                      !- Field 20

Schedule:Compact,
    ppl_clothing_LosAngeles, !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .95,                     !- Field 4
    Through: 6/1,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .88,                     !- Field 8
    Through: 9/15,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .65,                     !- Field 12
    Through: 10/15,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    .85,                     !- Field 16
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    .95;                     !- Field 20

Schedule:Compact,
    ppl_ACTIVITY,            !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    ppl_workefficiency,      !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    on,                      !- Name
    On_Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    off,                     !- Name
    On_Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    CW LOOP TEMP SCHEDULE,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    10.00;                   !- Field 4

Schedule:Compact,
    HW LOOP TEMP SCHEDULE,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.00;                   !- Field 4

Schedule:Compact,
    RADIANT HEATING SETPOINTS,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    RADIANT COOLING SETPOINTS,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    26;                      !- Field 4

Schedule:Compact,
    RADIANTSYSAVAILSCHED,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    daytime_0.5,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    I02 100mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 200mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G05 12mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.012,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    EXTRA WALL INSULATION,   !- Name
    VeryRough,               !- Roughness
    0.3,                     !- Thickness {m}
    2.88400008911286E-03,    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    EXTRA ROOF nsulation,    !- Name
    VeryRough,               !- Roughness
    0.304800617870515,       !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}

Material,
    Sheathing - regular density - 12.7mm,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    300mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    AIR_fake,                !- Name
    VerySmooth,              !- Roughness
    0.01,                    !- Thickness {m}
    0.0257,                  !- Conductivity {W/m-K}
    1.205,                   !- Density {kg/m3}
    1005;                    !- Specific Heat {J/kg-K}

Material,
    I04 89mm batt insulation,!- Name
    VeryRough,               !- Roughness
    0.0894,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I05 154mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.1544,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I06 244mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.2438,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    F17 Carpet,              !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    G03 25mm cement fiberboard,  !- Name
    Smooth,                  !- Roughness
    0.025,                   !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

Material,
    I05 150mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.15,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I06 300mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.3,                     !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    I06 200mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.2,                     !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    G01 60mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.06,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 19mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    6inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.152400308935258,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    5inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.127000257446048,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    9.5inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.241300489147491,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    8.5inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.215900437658282,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    6inch batt insulation,   !- Name
    VeryRough,               !- Roughness
    0.152400308935258,       !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

Material,
    8inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.203200411913677,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    1ft2nch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.355600720848934,       !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    INS - EXPANDED EXT POLYSTYRENE R12 1 IN,  !- Name
    Rough,                   !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    2.0000000E-02,           !- Conductivity {W/m-K}
    56.06000,                !- Density {kg/m3}
    1210.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

Material,
    5inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.127000257446048,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    6inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.152400308935258,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    6 inch Cellular polyurethane,  !- Name
    Rough,                   !- Roughness
    0.152400308935258,       !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590;                    !- Specific Heat {J/kg-K}

Material,
    8.5inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.215900437658282,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    8inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.203200411913677,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    1ft2inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.355600720848934,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    6inch Expanded polystyrene,  !- Name
    MediumSmooth,            !- Roughness
    0.152400308935258,       !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    FLOOR RADIANT FINISH,    !- Name
    MediumRough,             !- Roughness
    3.81000772338144E-02,    !- Thickness {m}
    1.11000000060394,        !- Conductivity {W/m-K}
    800.000000776554,        !- Density {kg/m3}
    920.000001745636;        !- Specific Heat {J/kg-K}

Material,
    0.5_FLOOR RADIANT FINISH,!- Name
    MediumRough,             !- Roughness
    1.90500386169072E-02,    !- Thickness {m}
    0.119999999928886,       !- Conductivity {W/m-K}
    543.999999759171,        !- Density {kg/m3}
    1210.00000193207;        !- Specific Heat {J/kg-K}

Material,
    1inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    3.81000772338144E-02,    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    1inch Expanded polystyrene,  !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    4inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.101600205956838,       !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    2inch Expanded polystyrene,  !- Name
    MediumSmooth,            !- Roughness
    5.08001029784192E-02,    !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.260,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.460,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.040,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GLASS LOW U,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    7.62001544676288E-03,    !- Thickness {m}
    0.7,                     !- Solar Transmittance at Normal Incidence
    0.1,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                     !- Back Side Solar Reflectance at Normal Incidence
    0.89,                    !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    7.21000022278214E-04;    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GLASS LOW SHGC,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    7.62001544676288E-03,    !- Thickness {m}
    0.0005,                  !- Solar Transmittance at Normal Incidence
    0.99,                    !- Front Side Solar Reflectance at Normal Incidence
    0.1,                     !- Back Side Solar Reflectance at Normal Incidence
    0.89,                    !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0005,                  !- Infrared Transmittance at Normal Incidence
    0.99,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.144200004455643;       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    epm_SB70XL,              !- Name
    SpectralAverage,         !- Optical Data Type
    SB70XL_Strph8,           !- Window Glass Spectral Data Set Name
    0.007925,                !- Thickness {m}
    0.28,                    !- Solar Transmittance at Normal Incidence
    0.497,                   !- Front Side Solar Reflectance at Normal Incidence
    0.562,                   !- Back Side Solar Reflectance at Normal Incidence
    0.718,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.059,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.841,                   !- Front Side Infrared Hemispherical Emissivity
    0.018,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    epm_SB60clr3,            !- Name
    Spectral,                !- Optical Data Type
    SB60 Clear-3.PPG,        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.4,                     !- Solar Transmittance at Normal Incidence
    0.331,                   !- Front Side Solar Reflectance at Normal Incidence
    0.456,                   !- Back Side Solar Reflectance at Normal Incidence
    0.89,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.035,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    another_good_glass,      !- Name
    SpectralAverage,         !- Optical Data Type
    SB70XL_Strph8,           !- Window Glass Spectral Data Set Name
    0.009,                   !- Thickness {m}
    0.65,                    !- Solar Transmittance at Normal Incidence
    0.34,                    !- Front Side Solar Reflectance at Normal Incidence
    0.34,                    !- Back Side Solar Reflectance at Normal Incidence
    0.99,                    !- Visible Transmittance at Normal Incidence
    0.001,                   !- Front Side Visible Reflectance at Normal Incidence
    0.001,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.841,                   !- Front Side Infrared Hemispherical Emissivity
    0.018,                   !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    XENON 13MM,              !- Name
    Xenon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Air 6mm,                 !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    SB60 Clear-3.PPG,        !- Name
    0.300,                   !- N1
    0.0000,                  !- N2
    0.0511,                  !- N3
    0.2500,                  !- N4
    0.305,                   !- N5
    0.0002,                  !- N6
    0.0506,                  !- N7
    0.2570,                  !- N8
    0.310,                   !- N9
    0.0010,                  !- N10
    0.0506,                  !- N11
    0.2700,                  !- N12
    0.315,                   !- N13
    0.0043,                  !- N14
    0.0506,                  !- N15
    0.2829,                  !- N16
    0.320,                   !- N17
    0.0130,                  !- N18
    0.0522,                  !- N19
    0.2929,                  !- N20
    0.325,                   !- N21
    0.0291,                  !- N22
    0.0583,                  !- N23
    0.3015,                  !- N24
    0.330,                   !- N25
    0.0526,                  !- N26
    0.0674,                  !- N27
    0.3063,                  !- N28
    0.335,                   !- N29
    0.0818,                  !- N30
    0.0811,                  !- N31
    0.3041,                  !- N32
    0.340,                   !- N33
    0.1147,                  !- N34
    0.0967,                  !- N35
    0.2962,                  !- N36
    0.345,                   !- N37
    0.1505,                  !- N38
    0.1117,                  !- N39
    0.2846,                  !- N40
    0.350,                   !- N41
    0.1888,                  !- N42
    0.1243,                  !- N43
    0.2696,                  !- N44
    0.355,                   !- N45
    0.2295,                  !- N46
    0.1342,                  !- N47
    0.2517,                  !- N48
    0.360,                   !- N49
    0.2729,                  !- N50
    0.1415,                  !- N51
    0.2316,                  !- N52
    0.365,                   !- N53
    0.3181,                  !- N54
    0.1466,                  !- N55
    0.2101,                  !- N56
    0.370,                   !- N57
    0.3643,                  !- N58
    0.1485,                  !- N59
    0.1883,                  !- N60
    0.375,                   !- N61
    0.4093,                  !- N62
    0.1471,                  !- N63
    0.1669,                  !- N64
    0.380,                   !- N65
    0.4550,                  !- N66
    0.1448,                  !- N67
    0.1461,                  !- N68
    0.385,                   !- N69
    0.5058,                  !- N70
    0.1433,                  !- N71
    0.1269,                  !- N72
    0.390,                   !- N73
    0.5570,                  !- N74
    0.1411,                  !- N75
    0.1103,                  !- N76
    0.395,                   !- N77
    0.6027,                  !- N78
    0.1367,                  !- N79
    0.0958,                  !- N80
    0.400,                   !- N81
    0.6418,                  !- N82
    0.1304,                  !- N83
    0.0831,                  !- N84
    0.410,                   !- N85
    0.7012,                  !- N86
    0.1147,                  !- N87
    0.0630,                  !- N88
    0.420,                   !- N89
    0.7387,                  !- N90
    0.0988,                  !- N91
    0.0497,                  !- N92
    0.430,                   !- N93
    0.7621,                  !- N94
    0.0853,                  !- N95
    0.0412,                  !- N96
    0.440,                   !- N97
    0.7742,                  !- N98
    0.0747,                  !- N99
    0.0366,                  !- N100
    0.450,                   !- N101
    0.7810,                  !- N102
    0.0674,                  !- N103
    0.0349,                  !- N104
    0.460,                   !- N105
    0.7868,                  !- N106
    0.0621,                  !- N107
    0.0354,                  !- N108
    0.470,                   !- N109
    0.7908,                  !- N110
    0.0588,                  !- N111
    0.0376,                  !- N112
    0.480,                   !- N113
    0.7946,                  !- N114
    0.0575,                  !- N115
    0.0408,                  !- N116
    0.490,                   !- N117
    0.7989,                  !- N118
    0.0575,                  !- N119
    0.0446,                  !- N120
    0.500,                   !- N121
    0.8029,                  !- N122
    0.0585,                  !- N123
    0.0483,                  !- N124
    0.510,                   !- N125
    0.8059,                  !- N126
    0.0603,                  !- N127
    0.0517,                  !- N128
    0.520,                   !- N129
    0.8077,                  !- N130
    0.0622,                  !- N131
    0.0545,                  !- N132
    0.530,                   !- N133
    0.8086,                  !- N134
    0.0637,                  !- N135
    0.0565,                  !- N136
    0.540,                   !- N137
    0.8087,                  !- N138
    0.0642,                  !- N139
    0.0568,                  !- N140
    0.550,                   !- N141
    0.8077,                  !- N142
    0.0639,                  !- N143
    0.0562,                  !- N144
    0.560,                   !- N145
    0.8066,                  !- N146
    0.0623,                  !- N147
    0.0541,                  !- N148
    0.570,                   !- N149
    0.8052,                  !- N150
    0.0598,                  !- N151
    0.0512,                  !- N152
    0.580,                   !- N153
    0.8031,                  !- N154
    0.0566,                  !- N155
    0.0478,                  !- N156
    0.590,                   !- N157
    0.7998,                  !- N158
    0.0532,                  !- N159
    0.0442,                  !- N160
    0.600,                   !- N161
    0.7956,                  !- N162
    0.0500,                  !- N163
    0.0408,                  !- N164
    0.610,                   !- N165
    0.7895,                  !- N166
    0.0474,                  !- N167
    0.0385,                  !- N168
    0.620,                   !- N169
    0.7812,                  !- N170
    0.0461,                  !- N171
    0.0381,                  !- N172
    0.630,                   !- N173
    0.7713,                  !- N174
    0.0468,                  !- N175
    0.0399,                  !- N176
    0.640,                   !- N177
    0.7582,                  !- N178
    0.0497,                  !- N179
    0.0447,                  !- N180
    0.650,                   !- N181
    0.7427,                  !- N182
    0.0558,                  !- N183
    0.0532,                  !- N184
    0.660,                   !- N185
    0.7226,                  !- N186
    0.0644,                  !- N187
    0.0654,                  !- N188
    0.670,                   !- N189
    0.7010,                  !- N190
    0.0767,                  !- N191
    0.0819,                  !- N192
    0.680,                   !- N193
    0.6749,                  !- N194
    0.0920,                  !- N195
    0.1029,                  !- N196
    0.690,                   !- N197
    0.6462,                  !- N198
    0.1107,                  !- N199
    0.1278,                  !- N200
    0.700,                   !- N201
    0.6157,                  !- N202
    0.1313,                  !- N203
    0.1564,                  !- N204
    0.710,                   !- N205
    0.5834,                  !- N206
    0.1545,                  !- N207
    0.1883,                  !- N208
    0.720,                   !- N209
    0.5499,                  !- N210
    0.1787,                  !- N211
    0.2230,                  !- N212
    0.730,                   !- N213
    0.5156,                  !- N214
    0.2049,                  !- N215
    0.2586,                  !- N216
    0.740,                   !- N217
    0.4816,                  !- N218
    0.2308,                  !- N219
    0.2963,                  !- N220
    0.750,                   !- N221
    0.4480,                  !- N222
    0.2558,                  !- N223
    0.3333,                  !- N224
    0.760,                   !- N225
    0.4160,                  !- N226
    0.2809,                  !- N227
    0.3712,                  !- N228
    0.770,                   !- N229
    0.3845,                  !- N230
    0.3044,                  !- N231
    0.4075,                  !- N232
    0.780,                   !- N233
    0.3550,                  !- N234
    0.3267,                  !- N235
    0.4425,                  !- N236
    0.790,                   !- N237
    0.3275,                  !- N238
    0.3476,                  !- N239
    0.4774,                  !- N240
    0.800,                   !- N241
    0.3015,                  !- N242
    0.3680,                  !- N243
    0.5104,                  !- N244
    0.810,                   !- N245
    0.2786,                  !- N246
    0.3861,                  !- N247
    0.5410,                  !- N248
    0.820,                   !- N249
    0.2569,                  !- N250
    0.4033,                  !- N251
    0.5692,                  !- N252
    0.830,                   !- N253
    0.2374,                  !- N254
    0.4166,                  !- N255
    0.5954,                  !- N256
    0.840,                   !- N257
    0.2187,                  !- N258
    0.4301,                  !- N259
    0.6208,                  !- N260
    0.850,                   !- N261
    0.2021,                  !- N262
    0.4446,                  !- N263
    0.6414,                  !- N264
    0.860,                   !- N265
    0.1870,                  !- N266
    0.4588,                  !- N267
    0.6673,                  !- N268
    0.870,                   !- N269
    0.1729,                  !- N270
    0.4680,                  !- N271
    0.6868,                  !- N272
    0.880,                   !- N273
    0.1614,                  !- N274
    0.4744,                  !- N275
    0.7023,                  !- N276
    0.890,                   !- N277
    0.1488,                  !- N278
    0.4825,                  !- N279
    0.7192,                  !- N280
    0.900,                   !- N281
    0.1388,                  !- N282
    0.4907,                  !- N283
    0.7346,                  !- N284
    0.910,                   !- N285
    0.1294,                  !- N286
    0.4970,                  !- N287
    0.7488,                  !- N288
    0.920,                   !- N289
    0.1210,                  !- N290
    0.5041,                  !- N291
    0.7618,                  !- N292
    0.930,                   !- N293
    0.1129,                  !- N294
    0.5098,                  !- N295
    0.7733,                  !- N296
    0.940,                   !- N297
    0.1060,                  !- N298
    0.5149,                  !- N299
    0.7847,                  !- N300
    0.950,                   !- N301
    0.0995,                  !- N302
    0.5201,                  !- N303
    0.7949,                  !- N304
    0.960,                   !- N305
    0.0925,                  !- N306
    0.5245,                  !- N307
    0.8046,                  !- N308
    0.970,                   !- N309
    0.0858,                  !- N310
    0.5281,                  !- N311
    0.8135,                  !- N312
    0.980,                   !- N313
    0.0808,                  !- N314
    0.5323,                  !- N315
    0.8218,                  !- N316
    0.990,                   !- N317
    0.0760,                  !- N318
    0.5364,                  !- N319
    0.8292,                  !- N320
    1.000,                   !- N321
    0.0720,                  !- N322
    0.5402,                  !- N323
    0.8365,                  !- N324
    1.050,                   !- N325
    0.0547,                  !- N326
    0.5564,                  !- N327
    0.8654,                  !- N328
    1.100,                   !- N329
    0.0429,                  !- N330
    0.5703,                  !- N331
    0.8865,                  !- N332
    1.150,                   !- N333
    0.0340,                  !- N334
    0.5821,                  !- N335
    0.9019,                  !- N336
    1.200,                   !- N337
    0.0284,                  !- N338
    0.5959,                  !- N339
    0.9154,                  !- N340
    1.250,                   !- N341
    0.0231,                  !- N342
    0.6096,                  !- N343
    0.9245,                  !- N344
    1.300,                   !- N345
    0.0195,                  !- N346
    0.6252,                  !- N347
    0.9312,                  !- N348
    1.350,                   !- N349
    0.0159,                  !- N350
    0.6433,                  !- N351
    0.9372,                  !- N352
    1.400,                   !- N353
    0.0139,                  !- N354
    0.6624,                  !- N355
    0.9426,                  !- N356
    1.450,                   !- N357
    0.0123,                  !- N358
    0.6861,                  !- N359
    0.9473,                  !- N360
    1.500,                   !- N361
    0.0113,                  !- N362
    0.7091,                  !- N363
    0.9494,                  !- N364
    1.550,                   !- N365
    0.0107,                  !- N366
    0.7290,                  !- N367
    0.9522,                  !- N368
    1.600,                   !- N369
    0.0096,                  !- N370
    0.7431,                  !- N371
    0.9537,                  !- N372
    1.650,                   !- N373
    0.0092,                  !- N374
    0.7540,                  !- N375
    0.9566,                  !- N376
    1.700,                   !- N377
    0.0098,                  !- N378
    0.7580,                  !- N379
    0.9566,                  !- N380
    1.750,                   !- N381
    0.0083,                  !- N382
    0.7591,                  !- N383
    0.9576,                  !- N384
    1.800,                   !- N385
    0.0077,                  !- N386
    0.7588,                  !- N387
    0.9595,                  !- N388
    1.850,                   !- N389
    0.0071,                  !- N390
    0.7574,                  !- N391
    0.9607,                  !- N392
    1.900,                   !- N393
    0.0070,                  !- N394
    0.7558,                  !- N395
    0.9603,                  !- N396
    1.950,                   !- N397
    0.0071,                  !- N398
    0.7609,                  !- N399
    0.9627,                  !- N400
    2.000,                   !- N401
    0.0033,                  !- N402
    0.7563,                  !- N403
    0.9638,                  !- N404
    2.050,                   !- N405
    0.0043,                  !- N406
    0.7567,                  !- N407
    0.9640,                  !- N408
    2.100,                   !- N409
    0.0041,                  !- N410
    0.7607,                  !- N411
    0.9664,                  !- N412
    2.150,                   !- N413
    0.0056,                  !- N414
    0.7604,                  !- N415
    0.9665,                  !- N416
    2.200,                   !- N417
    0.0053,                  !- N418
    0.7338,                  !- N419
    0.9661,                  !- N420
    2.250,                   !- N421
    0.0049,                  !- N422
    0.7347,                  !- N423
    0.9634,                  !- N424
    2.300,                   !- N425
    0.0053,                  !- N426
    0.7449,                  !- N427
    0.9734,                  !- N428
    2.350,                   !- N429
    0.0100,                  !- N430
    0.7516,                  !- N431
    0.9639,                  !- N432
    2.400,                   !- N433
    0.0006,                  !- N434
    0.7540,                  !- N435
    0.9735,                  !- N436
    2.450,                   !- N437
    0.0048,                  !- N438
    0.7222,                  !- N439
    0.9530,                  !- N440
    2.500,                   !- N441
    0.0184,                  !- N442
    0.7185,                  !- N443
    0.9648;                  !- N444


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor_1F,       !- Name
    6inch heavyweight concrete;  !- Outside Layer

Construction,
    Interior Floor_Garage,   !- Name
    8.5inch heavyweight concrete;  !- Outside Layer

Construction,
    Exterior Wall_Bearing,   !- Name
    1ft2inch heavyweight concrete;  !- Outside Layer

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    F13 Built-up roofing,    !- Outside Layer
    6inch Expanded polystyrene,  !- Layer 2
    5inch heavyweight concrete;  !- Layer 3

Construction,
    Interior Ceiling_1F,     !- Name
    5inch heavyweight concrete;  !- Outside Layer

Construction,
    Exterior Window,         !- Name
    epm_SB60clr3,            !- Outside Layer
    Air 13mm,                !- Layer 2
    epm_SB60clr3;            !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Exterior Roof_LOW insulation,  !- Name
    F13 Built-up roofing,    !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    M11 100mm lightweight concrete,  !- Layer 3
    F05 Ceiling air space resistance,  !- Layer 4
    F16 Acoustic tile;       !- Layer 5

Construction,
    Exterior Roof_high insulation,  !- Name
    F13 Built-up roofing,    !- Outside Layer
    I02 200mm insulation board,  !- Layer 2
    M11 100mm lightweight concrete,  !- Layer 3
    I06 300mm batt insulation,  !- Layer 4
    F05 Ceiling air space resistance,  !- Layer 5
    F16 Acoustic tile;       !- Layer 6

Construction,
    Exterior Floor_no insulation,  !- Name
    M15 200mm heavyweight concrete,  !- Outside Layer
    F17 Carpet;              !- Layer 2

Construction,
    Exterior Floor_high insulation,  !- Name
    I02 100mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    F17 Carpet;              !- Layer 3

Construction,
    Interior Floor_high insulation,  !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    I06 200mm batt insulation,  !- Layer 3
    M11 100mm lightweight concrete,  !- Layer 4
    F17 Carpet;              !- Layer 5

Construction,
    Interior Wall_insulation,!- Name
    G01a 19mm gypsum board,  !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    exterior window_low performance,  !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    exterior window_highperformance,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    XENON 13MM,              !- Layer 2
    another_good_glass;      !- Layer 3

Construction,
    Interior Ceiling_high insulation,  !- Name
    F17 Carpet,              !- Outside Layer
    M11 100mm lightweight concrete,  !- Layer 2
    I06 200mm batt insulation,  !- Layer 3
    F05 Ceiling air space resistance,  !- Layer 4
    F16 Acoustic tile;       !- Layer 5

Construction,
    Exterior Floor_high mass,!- Name
    I02 50mm insulation board,  !- Outside Layer
    300mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Ceiling_high mass,  !- Name
    300mm heavyweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Wall_high mass, !- Name
    M05 200mm concrete block;!- Outside Layer

Construction,
    Exterior Roof_high mass, !- Name
    F13 Built-up roofing,    !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    M15 200mm heavyweight concrete;  !- Layer 3

Construction,
    Interior Floor_low mass, !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    G05 25mm wood;           !- Layer 3

Construction,
    Exterior Floor_low mass, !- Name
    I02 50mm insulation board,  !- Outside Layer
    G05 25mm wood;           !- Layer 2

Construction,
    Interior Wall_low mass,  !- Name
    G02 16mm plywood,        !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G02 16mm plywood;        !- Layer 3

Construction,
    Interior Ceiling_low mass,  !- Name
    G05 25mm wood,           !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Floor_high mass,!- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M15 200mm heavyweight concrete;  !- Layer 3

Construction,
    Exterior Wall_no insulation,  !- Name
    G03 25mm cement fiberboard,  !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

Construction,
    Exterior Wall_high mass, !- Name
    G03 25mm cement fiberboard,  !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    I05 154mm batt insulation,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01 60mm gypsum board;   !- Layer 5

Construction,
    Exterior Wall_high insulation,  !- Name
    G03 25mm cement fiberboard,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    G02 19mm plywood,        !- Layer 4
    I05 154mm batt insulation,  !- Layer 5
    F04 Wall air space resistance,  !- Layer 6
    G01a 19mm gypsum board;  !- Layer 7

Construction,
    Interior Floor_2F,       !- Name
    5inch heavyweight concrete;  !- Outside Layer

Construction,
    Interior Floor_3F,       !- Name
    8.5inch heavyweight concrete;  !- Outside Layer

Construction,
    Exterior Wall_Simple,    !- Name
    8inch heavyweight concrete;  !- Outside Layer

Construction,
    Interior Ceiling_1F_wGarage,  !- Name
    8.5inch heavyweight concrete;  !- Outside Layer

Construction,
    Interior Ceiling_2F_wMezzanine,  !- Name
    8.5inch heavyweight concrete;  !- Outside Layer

Construction,
    AirWall,                 !- Name
    IRTMaterial;             !- Outside Layer

Construction,
    SB70,                    !- Name
    epm_SB70XL,              !- Outside Layer
    Air 13mm,                !- Layer 2
    epm_SB70XL;              !- Layer 3

Construction,
    Exterior Wall_Bearing_INSULATED,  !- Name
    6inch heavyweight concrete,  !- Outside Layer
    2inch Expanded polystyrene,  !- Layer 2
    8inch heavyweight concrete;  !- Layer 3

Construction,
    Exterior Wall_Simple_INSULATED,  !- Name
    4inch heavyweight concrete,  !- Outside Layer
    2inch Expanded polystyrene,  !- Layer 2
    4inch heavyweight concrete;  !- Layer 3

Construction,
    Exterior Window_SKY,     !- Name
    epm_SB60clr3;            !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========

Construction:InternalSource,
    RADIANT FLOOR_2f,        !- Name
    1,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.1524,                  !- Tube Spacing {m}
    5inch heavyweight concrete,  !- Outside Layer
    1inch heavyweight concrete;  !- Layer 2

Construction:InternalSource,
    RADIANT CEILING_1f,      !- Name
    1,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.1524,                  !- Tube Spacing {m}
    1inch heavyweight concrete,  !- Outside Layer
    5inch heavyweight concrete;  !- Layer 2

Construction:InternalSource,
    RADIANT FLOOR_1f,        !- Name
    1,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.1524,                  !- Tube Spacing {m}
    6inch heavyweight concrete,  !- Outside Layer
    1inch heavyweight concrete;  !- Layer 2

Construction:InternalSource,
    RADIANT CEILING_2f,      !- Name
    1,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.1524,                  !- Tube Spacing {m}
    1inch heavyweight concrete,  !- Outside Layer
    8.5inch heavyweight concrete;  !- Layer 2

Construction:InternalSource,
    RADIANT FLOOR_3f,        !- Name
    1,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.1524,                  !- Tube Spacing {m}
    8.5inch heavyweight concrete,  !- Outside Layer
    1inch heavyweight concrete;  !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    1F_Bedrooms,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    1F_Hallways_Bathrooms,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.94284,                 !- X Origin {m}
    18.8722,                 !- Y Origin {m}
    -0.0254,                 !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    1F_Mechanical,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.3566,                  !- X Origin {m}
    -3.2258,                 !- Y Origin {m}
    -0.0254,                 !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    2F_Dayzone,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.8138,                  !- X Origin {m}
    18.8722,                 !- Y Origin {m}
    3.175,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    2F_Garage,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.3566,                  !- X Origin {m}
    -3.2258,                 !- Y Origin {m}
    2.5654,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    3F_Mezzanine,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.8138,                  !- X Origin {m}
    -0.0254,                 !- Y Origin {m}
    5.55244,                 !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    CONDITIONED_ONLY,        !- Zone List Name
    1F_Bedrooms,             !- Zone 1 Name
    1F_Hallways_Bathrooms,   !- Zone 2 Name
    2F_Dayzone,              !- Zone 3 Name
    3F_Mezzanine;            !- Zone 4 Name

ZoneList,
    ALL,                     !- Zone List Name
    1F_Bedrooms,             !- Zone 1 Name
    1F_Hallways_Bathrooms,   !- Zone 2 Name
    2F_Dayzone,              !- Zone 3 Name
    3F_Mezzanine,            !- Zone 4 Name
    1F_Mechanical,           !- Zone 5 Name
    2F_Garage;               !- Zone 6 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    1f_BD_floor,             !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_1f,        !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    7.289800000000,          !- Vertex 1 X-coordinate {m}
    4.699000000000,          !- Vertex 1 Y-coordinate {m}
    -0.025400000000,         !- Vertex 1 Z-coordinate {m}
    7.289800000000,          !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    -0.025400000000,         !- Vertex 4 Z-coordinate {m}
    4.942840000000,          !- Vertex 5 X-coordinate {m}
    18.872200000000,         !- Vertex 5 Y-coordinate {m}
    -0.025400000000,         !- Vertex 5 Z-coordinate {m}
    4.942840000000,          !- Vertex 6 X-coordinate {m}
    4.699000000000,          !- Vertex 6 Y-coordinate {m}
    -0.025400000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_EastWall_2,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    -0.025400000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    1.803400000000,          !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    1.803400000000,          !- Vertex 4 X-coordinate {m}
    -0.025400000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Bedrooms_roof_2,      !- Name
    Roof,                    !- Surface Type
    RADIANT CEILING_1f,      !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    3.175000000000,          !- Vertex 2 Z-coordinate {m}
    1.803400000000,          !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    3.175000000000,          !- Vertex 3 Z-coordinate {m}
    1.803400000000,          !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_WestWall_1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.942840000000,          !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    4.942840000000,          !- Vertex 2 X-coordinate {m}
    18.872200000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    18.872200000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_SouthWall_1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    18.872200000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    -0.025400000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_northWall_1,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_SouthWall_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.942840000000,          !- Vertex 1 X-coordinate {m}
    4.699000000000,          !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    4.942840000000,          !- Vertex 2 X-coordinate {m}
    4.699000000000,          !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    4.942840000000,          !- Vertex 3 X-coordinate {m}
    18.872200000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    4.942840000000,          !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_northWall_2,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_SouthWall_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.289800000000,          !- Vertex 1 X-coordinate {m}
    -0.025400000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    7.289800000000,          !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    7.289800000000,          !- Vertex 3 X-coordinate {m}
    4.699000000000,          !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    7.289800000000,          !- Vertex 4 X-coordinate {m}
    4.699000000000,          !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_WestWall_2,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_EastWall_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.289800000000,          !- Vertex 1 X-coordinate {m}
    4.699000000000,          !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    7.289800000000,          !- Vertex 2 X-coordinate {m}
    4.699000000000,          !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    4.942840000000,          !- Vertex 3 X-coordinate {m}
    4.699000000000,          !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    4.942840000000,          !- Vertex 4 X-coordinate {m}
    4.699000000000,          !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_floor,           !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_1f,        !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    9,                       !- Number of Vertices
    3.870960000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.870960000000,          !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.413760000000,          !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.596640000000,         !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -3.139440000000,         !- Vertex 5 X-coordinate {m}
    -18.897600000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    2.346960000000,          !- Vertex 6 X-coordinate {m}
    -18.897600000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    2.346960000000,          !- Vertex 7 X-coordinate {m}
    -14.173200000000,        !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    0.000000000000,          !- Vertex 8 X-coordinate {m}
    -14.173200000000,        !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    0.000000000000,          !- Vertex 9 X-coordinate {m}
    0.000000000000,          !- Vertex 9 Y-coordinate {m}
    0.000000000000;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_SouthWall_3,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1f_BD_northWall_1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -14.173200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -14.173200000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_roof,            !- Name
    Ceiling,                 !- Surface Type
    RADIANT CEILING_1f,      !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Dayzone_Floor_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    9,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -14.173200000000,        !- Vertex 2 Y-coordinate {m}
    3.200400000000,          !- Vertex 2 Z-coordinate {m}
    2.346960000000,          !- Vertex 3 X-coordinate {m}
    -14.173200000000,        !- Vertex 3 Y-coordinate {m}
    3.200400000000,          !- Vertex 3 Z-coordinate {m}
    2.346960000000,          !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000,          !- Vertex 4 Z-coordinate {m}
    -3.139440000000,         !- Vertex 5 X-coordinate {m}
    -18.897600000000,        !- Vertex 5 Y-coordinate {m}
    3.200400000000,          !- Vertex 5 Z-coordinate {m}
    -3.596640000000,         !- Vertex 6 X-coordinate {m}
    -22.098000000000,        !- Vertex 6 Y-coordinate {m}
    3.200400000000,          !- Vertex 6 Z-coordinate {m}
    3.413760000000,          !- Vertex 7 X-coordinate {m}
    -22.098000000000,        !- Vertex 7 Y-coordinate {m}
    3.200400000000,          !- Vertex 7 Z-coordinate {m}
    3.870960000000,          !- Vertex 8 X-coordinate {m}
    -18.897600000000,        !- Vertex 8 Y-coordinate {m}
    3.200400000000,          !- Vertex 8 Z-coordinate {m}
    3.870960000000,          !- Vertex 9 X-coordinate {m}
    0.000000000000,          !- Vertex 9 Y-coordinate {m}
    3.200400000000;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_WestWall_1,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.870960000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    3.870960000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_EastWall_2,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1f_BD_WestWall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -14.173200000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -14.173200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.346960000000,          !- Vertex 3 X-coordinate {m}
    -14.173200000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.346960000000,          !- Vertex 4 X-coordinate {m}
    -14.173200000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_NorthWall_2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.413760000000,          !- Vertex 1 X-coordinate {m}
    -22.098000000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    3.413760000000,          !- Vertex 2 X-coordinate {m}
    -22.098000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.870960000000,          !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.870960000000,          !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_SouthWall_2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1f_BD_northWall_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.346960000000,          !- Vertex 1 X-coordinate {m}
    -14.173200000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    2.346960000000,          !- Vertex 2 X-coordinate {m}
    -14.173200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.346960000000,          !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.346960000000,          !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_EastWall_1top,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing,   !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Garage_WestWall_bottom,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.596640000000,         !- Vertex 1 X-coordinate {m}
    -22.098000000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    -3.596640000000,         !- Vertex 2 X-coordinate {m}
    -22.098000000000,        !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    3.413760000000,          !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    3.413760000000,          !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_WestWall_2,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1f_BD_EastWall_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.346960000000,          !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    2.346960000000,          !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.139440000000,         !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.139440000000,         !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_NorthWall_1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.870960000000,          !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    3.870960000000,          !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.870960000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.870960000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_SouthWall_1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.139440000000,         !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    -3.139440000000,         !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.596640000000,         !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.596640000000,         !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Mechanical_Floor,     !- Name
    Floor,                   !- Surface Type
    Exterior Floor_1F,       !- Construction Name
    1F_Mechanical,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.858837500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.869237500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Mechanical_roof,      !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling_1F_wGarage,  !- Construction Name
    1F_Mechanical,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Garage_floor,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -7.869237500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    2.590800000000,          !- Vertex 2 Z-coordinate {m}
    -0.858837500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    2.590800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Mechanical_WestWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing,   !- Construction Name
    1F_Mechanical,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_EastWall_1bottom,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Mechanical_EastWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Mechanical,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.869237500000,         !- Vertex 1 X-coordinate {m}
    -6.248400000000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -7.869237500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.858837500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.858837500000,         !- Vertex 4 X-coordinate {m}
    -6.248400000000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Mechanical_SouthWall, !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    1F_Mechanical,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.869237500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.869237500000,         !- Vertex 4 X-coordinate {m}
    -6.248400000000,         !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Mechanical_NorthWall, !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    1F_Mechanical,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.858837500000,         !- Vertex 1 X-coordinate {m}
    -6.248400000000,         !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -0.858837500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Hall_EastWall_1bottom,!- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing,   !- Construction Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Mechanical_WestWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.596640000000,         !- Vertex 1 X-coordinate {m}
    -22.098000000000,        !- Vertex 1 Y-coordinate {m}
    2.590800000000,          !- Vertex 1 Z-coordinate {m}
    -3.596640000000,         !- Vertex 2 X-coordinate {m}
    -22.098000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.413760000000,          !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.413760000000,          !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    2.590800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F_Bedrooms_roof_1,      !- Name
    Ceiling,                 !- Surface Type
    RADIANT CEILING_1f,      !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Dayzone_Floor_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    1.803400000000,          !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    1.803400000000,          !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    3.175000000000,          !- Vertex 2 Z-coordinate {m}
    7.289800000000,          !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    3.175000000000,          !- Vertex 3 Z-coordinate {m}
    7.289800000000,          !- Vertex 4 X-coordinate {m}
    4.699000000000,          !- Vertex 4 Y-coordinate {m}
    3.175000000000,          !- Vertex 4 Z-coordinate {m}
    4.942840000000,          !- Vertex 5 X-coordinate {m}
    4.699000000000,          !- Vertex 5 Y-coordinate {m}
    3.175000000000,          !- Vertex 5 Z-coordinate {m}
    4.942840000000,          !- Vertex 6 X-coordinate {m}
    18.872200000000,         !- Vertex 6 Y-coordinate {m}
    3.175000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_Floor_1,      !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_2f,        !- Construction Name
    2F_Dayzone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_roof,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    9,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.457200000000,         !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.467600000000,         !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -7.010400000000,         !- Vertex 5 X-coordinate {m}
    -18.897600000000,        !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -1.524000000000,         !- Vertex 6 X-coordinate {m}
    -18.897600000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -1.524000000000,         !- Vertex 7 X-coordinate {m}
    -14.173200000000,        !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -3.870960000000,         !- Vertex 8 X-coordinate {m}
    -14.173200000000,        !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    -3.870960000000,         !- Vertex 9 X-coordinate {m}
    0.000000000000,          !- Vertex 9 Y-coordinate {m}
    0.000000000000;          !- Vertex 9 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_NorthWall,    !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_EastWall_1,   !- Name
    Wall,                    !- Surface Type
    AirWall,                 !- Construction Name
    2F_Dayzone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F_Mezzanine_WestWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    2.377440000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    2.377440000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_SouthWall_2,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    2.377440000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.467600000000,         !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.467600000000,         !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    2.377440000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_WestWall_b,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -3.870960000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -3.870960000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_roof_2,       !- Name
    Ceiling,                 !- Surface Type
    RADIANT CEILING_2f,      !- Construction Name
    2F_Dayzone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F_Mezzanine_floor_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -18.897600000000,        !- Vertex 1 Y-coordinate {m}
    2.377440000000,          !- Vertex 1 Z-coordinate {m}
    -7.467600000000,         !- Vertex 2 X-coordinate {m}
    -22.098000000000,        !- Vertex 2 Y-coordinate {m}
    2.377440000000,          !- Vertex 2 Z-coordinate {m}
    -0.457200000000,         !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    2.377440000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    2.377440000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_EastWall_2,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing,   !- Construction Name
    2F_Dayzone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Garage_WestWall_top,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.467600000000,         !- Vertex 1 X-coordinate {m}
    -22.098000000000,        !- Vertex 1 Y-coordinate {m}
    2.377440000000,          !- Vertex 1 Z-coordinate {m}
    -7.467600000000,         !- Vertex 2 X-coordinate {m}
    -22.098000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.457200000000,         !- Vertex 3 X-coordinate {m}
    -22.098000000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.457200000000,         !- Vertex 4 X-coordinate {m}
    -22.098000000000,        !- Vertex 4 Y-coordinate {m}
    2.377440000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_SouthWall_1,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_NorthWall_2,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.457200000000,         !- Vertex 1 X-coordinate {m}
    -22.098000000000,        !- Vertex 1 Y-coordinate {m}
    2.377440000000,          !- Vertex 1 Z-coordinate {m}
    -0.457200000000,         !- Vertex 2 X-coordinate {m}
    -22.098000000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -18.897600000000,        !- Vertex 4 Y-coordinate {m}
    2.377440000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_floor,         !- Name
    Floor,                   !- Surface Type
    Interior Floor_Garage,   !- Construction Name
    2F_Garage,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Mechanical_roof,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.858837500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.869237500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_WestWall_top,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing,   !- Construction Name
    2F_Garage,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Dayzone_EastWall_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.987040000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.609600000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.609600000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.987040000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_SouthWall,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    2F_Garage,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.987040000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.869237500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.869237500000,         !- Vertex 4 X-coordinate {m}
    -6.248400000000,         !- Vertex 4 Y-coordinate {m}
    2.987040000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_NorthWall,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    2F_Garage,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.858837500000,         !- Vertex 1 X-coordinate {m}
    -6.248400000000,         !- Vertex 1 Y-coordinate {m}
    2.987040000000,          !- Vertex 1 Z-coordinate {m}
    -0.858837500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.987040000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_roof,          !- Name
    Ceiling,                 !- Surface Type
    RADIANT CEILING_2f,      !- Construction Name
    2F_Garage,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3F_Mezzanine_floor_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.987040000000,          !- Vertex 1 Z-coordinate {m}
    -7.869237500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    2.987040000000,          !- Vertex 2 Z-coordinate {m}
    -0.858837500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    2.987040000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.987040000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_EastWall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    2F_Garage,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.869237500000,         !- Vertex 1 X-coordinate {m}
    -6.248400000000,         !- Vertex 1 Y-coordinate {m}
    2.987040000000,          !- Vertex 1 Z-coordinate {m}
    -7.869237500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.858837500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.858837500000,         !- Vertex 4 X-coordinate {m}
    -6.248400000000,         !- Vertex 4 Y-coordinate {m}
    2.987040000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_roof,         !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Garage_WestWall_bottom,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing,   !- Construction Name
    2F_Garage,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_EastWall_1top,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.609600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.609600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_Floor_2,      !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_2f,        !- Construction Name
    2F_Dayzone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Bedrooms_roof_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -1.524000000000,         !- Vertex 1 X-coordinate {m}
    -14.173200000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.524000000000,         !- Vertex 2 X-coordinate {m}
    -18.897600000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -18.897600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -3.870960000000,         !- Vertex 5 X-coordinate {m}
    0.000000000000,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -3.870960000000,         !- Vertex 6 X-coordinate {m}
    -14.173200000000,        !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_NorthWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.316037500000,         !- Vertex 1 X-coordinate {m}
    -9.448800000000,         !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -1.316037500000,         !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.671007360313,         !- Vertex 3 X-coordinate {m}
    -4.817654775128,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.671007360313,         !- Vertex 4 X-coordinate {m}
    -4.817654775128,         !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_SouthWall,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.601200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -9.601200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.917237500000,        !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -10.917237500000,        !- Vertex 4 X-coordinate {m}
    -9.448800000000,         !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_EastWall,   !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.917237500000,        !- Vertex 1 X-coordinate {m}
    -9.448800000000,         !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -10.917237500000,        !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.316037500000,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.316037500000,         !- Vertex 4 X-coordinate {m}
    -9.448800000000,         !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_roof,       !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.601200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -10.917237500000,        !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    3.413760000000,          !- Vertex 2 Z-coordinate {m}
    -1.316037500000,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    3.413760000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_WestWall_1, !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.601200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.601200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_floor_2,    !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_3f,        !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Dayzone_roof_2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.445754637097,         !- Vertex 2 X-coordinate {m}
    -3.200400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.456154637097,         !- Vertex 3 X-coordinate {m}
    -3.200400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_floor_3,    !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_3f,        !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Garage_roof,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.445754637097,         !- Vertex 1 X-coordinate {m}
    -3.200400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -1.316037500000,         !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -8.326437500000,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.456154637097,         !- Vertex 4 X-coordinate {m}
    -3.200400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_WestWall_2, !- Name
    Wall,                    !- Surface Type
    AirWall,                 !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F_Dayzone_EastWall_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_floor_1,    !- Name
    Floor,                   !- Surface Type
    RADIANT FLOOR_3f,        !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -8.326437500000,         !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -10.917237500000,        !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.601200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F_Dayzone_WestWall,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple_INSULATED,  !- Construction Name
    2F_Dayzone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.870960000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -3.870960000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F_Mezzanine_NorthWall_b,!- Name
    Wall,                    !- Surface Type
    Exterior Wall_Bearing_INSULATED,  !- Construction Name
    3F_Mezzanine,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.671007360313,         !- Vertex 1 X-coordinate {m}
    -4.817654775128,         !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -0.671007360313,         !- Vertex 2 X-coordinate {m}
    -4.817654775128,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1f_BD_EastWall_1,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall_Simple,    !- Construction Name
    1F_Bedrooms,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F_Hall_WestWall_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.803400000000,          !- Vertex 1 X-coordinate {m}
    -0.025400000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    1.803400000000,          !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    7.289800000000,          !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    7.289800000000,          !- Vertex 4 X-coordinate {m}
    -0.025400000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    1F_East_1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1F_Hall_NorthWall_1,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.870960000000,          !- Vertex 1 X-coordinate {m}
    -14.325600000000,        !- Vertex 1 Y-coordinate {m}
    2.895600000000,          !- Vertex 1 Z-coordinate {m}
    3.870960000000,          !- Vertex 2 X-coordinate {m}
    -14.325600000000,        !- Vertex 2 Y-coordinate {m}
    0.038100000000,          !- Vertex 2 Z-coordinate {m}
    3.870960000000,          !- Vertex 3 X-coordinate {m}
    -9.906000000000,         !- Vertex 3 Y-coordinate {m}
    0.038100000000,          !- Vertex 3 Z-coordinate {m}
    3.870960000000,          !- Vertex 4 X-coordinate {m}
    -9.906000000000,         !- Vertex 4 Y-coordinate {m}
    2.895600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1F_North_1,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1f_BD_WestWall_1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.907903988000,          !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    2.870200000000,          !- Vertex 1 Z-coordinate {m}
    4.907903988000,          !- Vertex 2 X-coordinate {m}
    18.872200000000,         !- Vertex 2 Y-coordinate {m}
    0.009525000000,          !- Vertex 2 Z-coordinate {m}
    -0.003821012000,         !- Vertex 3 X-coordinate {m}
    18.872200000000,         !- Vertex 3 Y-coordinate {m}
    0.009525000000,          !- Vertex 3 Z-coordinate {m}
    -0.003821012000,         !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    2.870200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1F_West_1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1f_BD_SouthWall_1,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    18.862901098756,         !- Vertex 1 Y-coordinate {m}
    2.870200000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    18.862901098756,         !- Vertex 2 Y-coordinate {m}
    0.009525000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    14.300200000000,         !- Vertex 3 Y-coordinate {m}
    0.009525000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    14.300200000000,         !- Vertex 4 Y-coordinate {m}
    2.870200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1F_West_2,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1f_BD_SouthWall_1,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    13.766800000000,         !- Vertex 1 Y-coordinate {m}
    2.870200000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    13.766800000000,         !- Vertex 2 Y-coordinate {m}
    0.009525000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    9.499600000000,          !- Vertex 3 Y-coordinate {m}
    0.009525000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    9.499600000000,          !- Vertex 4 Y-coordinate {m}
    2.870200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1F_West_3,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1f_BD_SouthWall_1,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    8.966200000000,          !- Vertex 1 Y-coordinate {m}
    2.870200000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    8.966200000000,          !- Vertex 2 Y-coordinate {m}
    0.009525000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    4.699000000000,          !- Vertex 3 Y-coordinate {m}
    0.009525000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    4.699000000000,          !- Vertex 4 Y-coordinate {m}
    2.870200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1F_West_4,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1f_BD_SouthWall_1,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.025400000000,         !- Vertex 1 X-coordinate {m}
    4.394200000000,          !- Vertex 1 Y-coordinate {m}
    2.870200000000,          !- Vertex 1 Z-coordinate {m}
    -0.025400000000,         !- Vertex 2 X-coordinate {m}
    4.394200000000,          !- Vertex 2 Y-coordinate {m}
    0.009525000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    0.127000000000,          !- Vertex 3 Y-coordinate {m}
    0.009525000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    0.127000000000,          !- Vertex 4 Y-coordinate {m}
    2.870200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_West_1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -0.011112500000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -0.011112500000,         !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -4.572000000000,         !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -4.572000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_West_2,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -5.105400000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -5.105400000000,         !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -9.448800000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_West_3,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -9.906000000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -9.906000000000,         !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -14.173200000000,        !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -14.173200000000,        !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_West_4,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -14.478000000000,        !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -14.478000000000,        !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -18.745200000000,        !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -18.745200000000,        !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_East_3,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_NorthWall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -4.343400000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -4.343400000000,         !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -0.076200000000,         !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -0.076200000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_East_2,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_NorthWall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -14.325600000000,        !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -14.325600000000,        !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -9.906000000000,         !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -9.906000000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_East_1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_NorthWall,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -18.745200000000,        !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -18.745200000000,        !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -14.478000000000,        !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -14.478000000000,        !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GarageDoor,              !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    2F_Garage_EastWall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.259637500000,         !- Vertex 1 X-coordinate {m}
    -6.248400000000,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    -7.259637500000,         !- Vertex 2 X-coordinate {m}
    -6.248400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.773237500000,         !- Vertex 3 X-coordinate {m}
    -6.248400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.773237500000,         !- Vertex 4 X-coordinate {m}
    -6.248400000000,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_West_4,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -14.478000000000,        !- Vertex 1 Y-coordinate {m}
    4.876800000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -14.478000000000,        !- Vertex 2 Y-coordinate {m}
    2.438400000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -18.745200000000,        !- Vertex 3 Y-coordinate {m}
    2.438400000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -18.745200000000,        !- Vertex 4 Y-coordinate {m}
    4.876800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_West_3,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -9.906000000000,         !- Vertex 1 Y-coordinate {m}
    4.876800000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -9.906000000000,         !- Vertex 2 Y-coordinate {m}
    2.438400000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -14.173200000000,        !- Vertex 3 Y-coordinate {m}
    2.438400000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -14.173200000000,        !- Vertex 4 Y-coordinate {m}
    4.876800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_West_2,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -5.105400000000,         !- Vertex 1 Y-coordinate {m}
    4.876800000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -5.105400000000,         !- Vertex 2 Y-coordinate {m}
    2.438400000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    2.438400000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -9.448800000000,         !- Vertex 4 Y-coordinate {m}
    4.876800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_West_1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_SouthWall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.010400000000,         !- Vertex 1 X-coordinate {m}
    -0.011112500000,         !- Vertex 1 Y-coordinate {m}
    4.876800000000,          !- Vertex 1 Z-coordinate {m}
    -7.010400000000,         !- Vertex 2 X-coordinate {m}
    -0.011112500000,         !- Vertex 2 Y-coordinate {m}
    2.438400000000,          !- Vertex 2 Z-coordinate {m}
    -7.010400000000,         !- Vertex 3 X-coordinate {m}
    -4.572000000000,         !- Vertex 3 Y-coordinate {m}
    2.438400000000,          !- Vertex 3 Z-coordinate {m}
    -7.010400000000,         !- Vertex 4 X-coordinate {m}
    -4.572000000000,         !- Vertex 4 Y-coordinate {m}
    4.876800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_East_1,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3F_Mezzanine_NorthWall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.273990556412,         !- Vertex 1 X-coordinate {m}
    -9.146914103452,         !- Vertex 1 Y-coordinate {m}
    2.638425000000,          !- Vertex 1 Z-coordinate {m}
    -1.273990556412,         !- Vertex 2 X-coordinate {m}
    -9.146914103452,         !- Vertex 2 Y-coordinate {m}
    0.200025000000,          !- Vertex 2 Z-coordinate {m}
    -0.685333346173,         !- Vertex 3 X-coordinate {m}
    -4.920511551773,         !- Vertex 3 Y-coordinate {m}
    0.200025000000,          !- Vertex 3 Z-coordinate {m}
    -0.685333346173,         !- Vertex 4 X-coordinate {m}
    -4.920511551773,         !- Vertex 4 Y-coordinate {m}
    2.638425000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_West_5,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3F_Mezzanine_SouthWall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -10.286533346173,        !- Vertex 1 X-coordinate {m}
    -4.920511551773,         !- Vertex 1 Y-coordinate {m}
    2.638425000000,          !- Vertex 1 Z-coordinate {m}
    -10.286533346173,        !- Vertex 2 X-coordinate {m}
    -4.920511551773,         !- Vertex 2 Y-coordinate {m}
    0.200025000000,          !- Vertex 2 Z-coordinate {m}
    -10.875190556412,        !- Vertex 3 X-coordinate {m}
    -9.146914103452,         !- Vertex 3 Y-coordinate {m}
    0.200025000000,          !- Vertex 3 Z-coordinate {m}
    -10.875190556412,        !- Vertex 4 X-coordinate {m}
    -9.146914103452,         !- Vertex 4 Y-coordinate {m}
    2.638425000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2F_North_1,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_WestWall,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.905896012000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    -3.905896012000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.019050000000,          !- Vertex 2 Z-coordinate {m}
    -6.999933512000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.019050000000,          !- Vertex 3 Z-coordinate {m}
    -6.999933512000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3F_North_1,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2F_Dayzone_WestWall,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.905896012000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.876800000000,          !- Vertex 1 Z-coordinate {m}
    -3.905896012000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.438400000000,          !- Vertex 2 Z-coordinate {m}
    -6.999933512000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.438400000000,          !- Vertex 3 Z-coordinate {m}
    -6.999933512000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.876800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylight_stairs,         !- Name
    Window,                  !- Surface Type
    Exterior Window_SKY,     !- Construction Name
    2F_Dayzone_roof,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.524000000000,         !- Vertex 1 X-coordinate {m}
    -4.724400000000,         !- Vertex 1 Y-coordinate {m}
    5.791200000000,          !- Vertex 1 Z-coordinate {m}
    -1.524000000000,         !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    5.791200000000,          !- Vertex 2 Z-coordinate {m}
    -0.082724804660,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    5.791200000000,          !- Vertex 3 Z-coordinate {m}
    -0.082724804660,         !- Vertex 4 X-coordinate {m}
    -4.724400000000,         !- Vertex 4 Y-coordinate {m}
    5.791200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylight_mezzanine,      !- Name
    Window,                  !- Surface Type
    Exterior Window_SKY,     !- Construction Name
    3F_Mezzanine_roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.772400000000,         !- Vertex 1 X-coordinate {m}
    -3.352800000000,         !- Vertex 1 Y-coordinate {m}
    3.413760000000,          !- Vertex 1 Z-coordinate {m}
    -7.772400000000,         !- Vertex 2 X-coordinate {m}
    -4.876800000000,         !- Vertex 2 Y-coordinate {m}
    3.413760000000,          !- Vertex 2 Z-coordinate {m}
    -2.743200000000,         !- Vertex 3 X-coordinate {m}
    -4.876800000000,         !- Vertex 3 Y-coordinate {m}
    3.413760000000,          !- Vertex 3 Z-coordinate {m}
    -2.743200000000,         !- Vertex 4 X-coordinate {m}
    -3.352800000000,         !- Vertex 4 Y-coordinate {m}
    3.413760000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    clearstory_1,            !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    1f_BD_northWall_2,       !- Building Surface Name
    clearstory_3,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.289800000000,          !- Vertex 1 X-coordinate {m}
    0.025400000000,          !- Vertex 1 Y-coordinate {m}
    3.124200000000,          !- Vertex 1 Z-coordinate {m}
    7.289800000000,          !- Vertex 2 X-coordinate {m}
    0.025400000000,          !- Vertex 2 Y-coordinate {m}
    2.819400000000,          !- Vertex 2 Z-coordinate {m}
    7.289800000000,          !- Vertex 3 X-coordinate {m}
    4.648200000000,          !- Vertex 3 Y-coordinate {m}
    2.819400000000,          !- Vertex 3 Z-coordinate {m}
    7.289800000000,          !- Vertex 4 X-coordinate {m}
    4.648200000000,          !- Vertex 4 Y-coordinate {m}
    3.124200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    clearstory_2,            !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    1f_BD_northWall_1,       !- Building Surface Name
    clearstory_4,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.942840000000,          !- Vertex 1 X-coordinate {m}
    7.848600000000,          !- Vertex 1 Y-coordinate {m}
    3.124200000000,          !- Vertex 1 Z-coordinate {m}
    4.942840000000,          !- Vertex 2 X-coordinate {m}
    7.848600000000,          !- Vertex 2 Y-coordinate {m}
    2.819400000000,          !- Vertex 2 Z-coordinate {m}
    4.942840000000,          !- Vertex 3 X-coordinate {m}
    9.372600000000,          !- Vertex 3 Y-coordinate {m}
    2.819400000000,          !- Vertex 3 Z-coordinate {m}
    4.942840000000,          !- Vertex 4 X-coordinate {m}
    9.372600000000,          !- Vertex 4 Y-coordinate {m}
    3.124200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    clearstory_3,            !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    1F_Hall_SouthWall_2,     !- Building Surface Name
    clearstory_1,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.346960000000,          !- Vertex 1 X-coordinate {m}
    -14.224000000000,        !- Vertex 1 Y-coordinate {m}
    3.149600000000,          !- Vertex 1 Z-coordinate {m}
    2.346960000000,          !- Vertex 2 X-coordinate {m}
    -14.224000000000,        !- Vertex 2 Y-coordinate {m}
    2.844800000000,          !- Vertex 2 Z-coordinate {m}
    2.346960000000,          !- Vertex 3 X-coordinate {m}
    -18.846800000000,        !- Vertex 3 Y-coordinate {m}
    2.844800000000,          !- Vertex 3 Z-coordinate {m}
    2.346960000000,          !- Vertex 4 X-coordinate {m}
    -18.846800000000,        !- Vertex 4 Y-coordinate {m}
    3.149600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    clearstory_4,            !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    1F_Hall_SouthWall_3,     !- Building Surface Name
    clearstory_2,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -9.499600000000,         !- Vertex 1 Y-coordinate {m}
    3.149600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -9.499600000000,         !- Vertex 2 Y-coordinate {m}
    2.844800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -11.023600000000,        !- Vertex 3 Y-coordinate {m}
    2.844800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -11.023600000000,        !- Vertex 4 Y-coordinate {m}
    3.149600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Stairwell_2f,            !- Name
    Door,                    !- Surface Type
    AirWall,                 !- Construction Name
    2F_Dayzone_Floor_1,      !- Building Surface Name
    stairwell_1f,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.082724804660,         !- Vertex 1 X-coordinate {m}
    -4.724400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.082724804660,         !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.524000000000,         !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.524000000000,         !- Vertex 4 X-coordinate {m}
    -4.724400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    stairwell_1f,            !- Name
    Door,                    !- Surface Type
    AirWall,                 !- Construction Name
    1F_Hall_roof,            !- Building Surface Name
    Stairwell_2f,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.346960000000,          !- Vertex 1 X-coordinate {m}
    -4.724400000000,         !- Vertex 1 Y-coordinate {m}
    3.200400000000,          !- Vertex 1 Z-coordinate {m}
    2.346960000000,          !- Vertex 2 X-coordinate {m}
    -9.448800000000,         !- Vertex 2 Y-coordinate {m}
    3.200400000000,          !- Vertex 2 Z-coordinate {m}
    3.788235195340,          !- Vertex 3 X-coordinate {m}
    -9.448800000000,         !- Vertex 3 Y-coordinate {m}
    3.200400000000,          !- Vertex 3 Z-coordinate {m}
    3.788235195340,          !- Vertex 4 X-coordinate {m}
    -4.724400000000,         !- Vertex 4 Y-coordinate {m}
    3.200400000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    door_1,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1f_BD_northWall_2,       !- Building Surface Name
    door_3,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.289800000000,          !- Vertex 1 X-coordinate {m}
    0.279400000000,          !- Vertex 1 Y-coordinate {m}
    2.708387548729,          !- Vertex 1 Z-coordinate {m}
    7.289800000000,          !- Vertex 2 X-coordinate {m}
    0.279400000000,          !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    7.289800000000,          !- Vertex 3 X-coordinate {m}
    1.193800000000,          !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    7.289800000000,          !- Vertex 4 X-coordinate {m}
    1.193800000000,          !- Vertex 4 Y-coordinate {m}
    2.708387548729;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    door_2,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1f_BD_northWall_1,       !- Building Surface Name
    door_4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.942840000000,          !- Vertex 1 X-coordinate {m}
    7.848600000000,          !- Vertex 1 Y-coordinate {m}
    2.717375426878,          !- Vertex 1 Z-coordinate {m}
    4.942840000000,          !- Vertex 2 X-coordinate {m}
    7.848600000000,          !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    4.942840000000,          !- Vertex 3 X-coordinate {m}
    8.763000000000,          !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    4.942840000000,          !- Vertex 4 X-coordinate {m}
    8.763000000000,          !- Vertex 4 Y-coordinate {m}
    2.717375426878;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    door_4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1F_Hall_SouthWall_3,     !- Building Surface Name
    door_2,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -10.109200000000,        !- Vertex 1 Y-coordinate {m}
    2.742775426878,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -10.109200000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -11.023600000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -11.023600000000,        !- Vertex 4 Y-coordinate {m}
    2.742775426878;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    door_3,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    1F_Hall_SouthWall_2,     !- Building Surface Name
    door_1,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    fiberglass frames,       !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.346960000000,          !- Vertex 1 X-coordinate {m}
    -17.678400000000,        !- Vertex 1 Y-coordinate {m}
    2.733787548729,          !- Vertex 1 Z-coordinate {m}
    2.346960000000,          !- Vertex 2 X-coordinate {m}
    -17.678400000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.346960000000,          !- Vertex 3 X-coordinate {m}
    -18.592800000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.346960000000,          !- Vertex 4 X-coordinate {m}
    -18.592800000000,        !- Vertex 4 Y-coordinate {m}
    2.733787548729;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    fiberglass frames,       !- Name
    0.048765621740229,       !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    1.41956575909661,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Dayzone_2F,              !- Name
    Exterior Wall_Bearing,   !- Construction Name
    2F_Dayzone,              !- Zone Name
    22.2945530958869;        !- Surface Area {m2}

InternalMass,
    Mezzanine,               !- Name
    Exterior Wall_Bearing,   !- Construction Name
    3F_Mezzanine,            !- Zone Name
    11.8904283178064;        !- Surface Area {m2}

InternalMass,
    bedroom partition_1,     !- Name
    Exterior Wall_Simple,    !- Construction Name
    1F_Bedrooms,             !- Zone Name
    22.1087651534212;        !- Surface Area {m2}

InternalMass,
    bedroom partition_2,     !- Name
    Exterior Wall_Bearing,   !- Construction Name
    1F_Bedrooms,             !- Zone Name
    11.0543825767106;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    EF2A27,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.945239776450,         !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.330200000000,         !- Vertex 2 X-coordinate {m}
    9.423400000000,          !- Vertex 2 Y-coordinate {m}
    3.175000000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    9.423400000000,          !- Vertex 3 Y-coordinate {m}
    3.175000000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    127F8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.330200000000,         !- Vertex 1 X-coordinate {m}
    9.423400000000,          !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.330200000000,         !- Vertex 2 X-coordinate {m}
    4.699000000000,          !- Vertex 2 Y-coordinate {m}
    3.175000000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    4.699000000000,          !- Vertex 3 Y-coordinate {m}
    3.175000000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    9.423400000000,          !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5ACB20,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.330200000000,         !- Vertex 1 X-coordinate {m}
    4.699000000000,          !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.787400000000,         !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    3.175000000000,          !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    3.175000000000,          !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    4.699000000000,          !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    92465D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.103437500000,         !- Vertex 1 X-coordinate {m}
    -9.474200000000,         !- Vertex 1 Y-coordinate {m}
    5.552440000000,          !- Vertex 1 Z-coordinate {m}
    -2.103437500000,         !- Vertex 2 X-coordinate {m}
    -9.474200000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    0.487362500000,          !- Vertex 3 X-coordinate {m}
    -9.474200000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    0.487362500000,          !- Vertex 4 X-coordinate {m}
    -9.474200000000,         !- Vertex 4 Y-coordinate {m}
    5.552440000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B85F95,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.787400000000,         !- Vertex 1 X-coordinate {m}
    -0.025400000000,         !- Vertex 1 Y-coordinate {m}
    5.552440000000,          !- Vertex 1 Z-coordinate {m}
    -0.787400000000,         !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    -1.445536868221,         !- Vertex 3 X-coordinate {m}
    -4.750648057480,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -1.445536868221,         !- Vertex 4 X-coordinate {m}
    -4.750648057480,         !- Vertex 4 Y-coordinate {m}
    5.577840000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    248C88,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.330200000000,         !- Vertex 1 X-coordinate {m}
    4.699000000000,          !- Vertex 1 Y-coordinate {m}
    8.966200000000,          !- Vertex 1 Z-coordinate {m}
    -0.787400000000,         !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    8.966200000000,          !- Vertex 2 Z-coordinate {m}
    1.803400000000,          !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    8.966200000000,          !- Vertex 3 Z-coordinate {m}
    1.803400000000,          !- Vertex 4 X-coordinate {m}
    4.699000000000,          !- Vertex 4 Y-coordinate {m}
    8.966200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D07471,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.945239776450,         !- Vertex 1 X-coordinate {m}
    18.872200000000,         !- Vertex 1 Y-coordinate {m}
    8.966200000000,          !- Vertex 1 Z-coordinate {m}
    -0.330200000000,         !- Vertex 2 X-coordinate {m}
    9.423400000000,          !- Vertex 2 Y-coordinate {m}
    8.966200000000,          !- Vertex 2 Z-coordinate {m}
    1.803400000000,          !- Vertex 3 X-coordinate {m}
    9.423400000000,          !- Vertex 3 Y-coordinate {m}
    8.966200000000,          !- Vertex 3 Z-coordinate {m}
    1.803400000000,          !- Vertex 4 X-coordinate {m}
    18.872200000000,         !- Vertex 4 Y-coordinate {m}
    8.966200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B3C25F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.330200000000,         !- Vertex 1 X-coordinate {m}
    9.423400000000,          !- Vertex 1 Y-coordinate {m}
    8.966200000000,          !- Vertex 1 Z-coordinate {m}
    -0.330200000000,         !- Vertex 2 X-coordinate {m}
    4.699000000000,          !- Vertex 2 Y-coordinate {m}
    8.966200000000,          !- Vertex 2 Z-coordinate {m}
    1.803400000000,          !- Vertex 3 X-coordinate {m}
    4.699000000000,          !- Vertex 3 Y-coordinate {m}
    8.966200000000,          !- Vertex 3 Z-coordinate {m}
    1.803400000000,          !- Vertex 4 X-coordinate {m}
    9.423400000000,          !- Vertex 4 Y-coordinate {m}
    8.966200000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C1CB4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.787400000000,         !- Vertex 1 X-coordinate {m}
    -0.025400000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    -0.787400000000,         !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    -0.025400000000,         !- Vertex 3 X-coordinate {m}
    -0.025400000000,         !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    -0.025400000000,         !- Vertex 4 X-coordinate {m}
    -0.025400000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5488EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.803400000000,          !- Vertex 1 X-coordinate {m}
    -0.025400000000,         !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    1.145263131779,          !- Vertex 2 X-coordinate {m}
    -4.750648057480,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -1.445536868221,         !- Vertex 3 X-coordinate {m}
    -4.750648057480,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.787400000000,         !- Vertex 4 X-coordinate {m}
    -0.025400000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    36AD28,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.252200000000,         !- Vertex 1 X-coordinate {m}
    4.546600000000,          !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    11.252200000000,         !- Vertex 2 X-coordinate {m}
    4.546600000000,          !- Vertex 2 Y-coordinate {m}
    -0.025400000000,         !- Vertex 2 Z-coordinate {m}
    8.813800000000,          !- Vertex 3 X-coordinate {m}
    4.546600000000,          !- Vertex 3 Y-coordinate {m}
    -0.025400000000,         !- Vertex 3 Z-coordinate {m}
    8.813800000000,          !- Vertex 4 X-coordinate {m}
    4.546600000000,          !- Vertex 4 Y-coordinate {m}
    3.175000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    600A73,                  !- Name
    ,                        !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    8.813800000000,          !- Vertex 1 X-coordinate {m}
    4.546600000000,          !- Vertex 1 Y-coordinate {m}
    3.175000000000,          !- Vertex 1 Z-coordinate {m}
    8.813800000000,          !- Vertex 2 X-coordinate {m}
    -0.025400000000,         !- Vertex 2 Y-coordinate {m}
    3.175000000000,          !- Vertex 2 Z-coordinate {m}
    7.497762500000,          !- Vertex 3 X-coordinate {m}
    -9.474200000000,         !- Vertex 3 Y-coordinate {m}
    3.175000000000,          !- Vertex 3 Z-coordinate {m}
    11.252200000000,         !- Vertex 4 X-coordinate {m}
    -9.474200000000,         !- Vertex 4 Y-coordinate {m}
    3.175000000000,          !- Vertex 4 Z-coordinate {m}
    11.252200000000,         !- Vertex 5 X-coordinate {m}
    4.546600000000,          !- Vertex 5 Y-coordinate {m}
    3.175000000000;          !- Vertex 5 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    MAIN_PEOPLE,             !- Name
    ALL,                     !- Zone or ZoneList Name
    Multifamily_OneZone_Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.60000,                 !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ppl_ACTIVITY,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ppl_workefficiency,      !- Work Efficiency Schedule Name
    ppl_clothing_LosAngeles, !- Clothing Insulation Schedule Name
    ppl_airvelo_LosAngeles,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    BR_PEOPLE,               !- Name
    1F_Bedrooms,             !- Zone or ZoneList Name
    Multifamily_TwoZoneBedroom_Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.60000,                 !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ppl_ACTIVITY,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ppl_workefficiency,      !- Work Efficiency Schedule Name
    ppl_clothing_LosAngeles, !- Clothing Insulation Schedule Name
    ppl_airvelo_LosAngeles,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Other_PEOPLE,            !- Name
    2F_Dayzone,              !- Zone or ZoneList Name
    Multifamily_TwoZoneOtherRooms_Occupancy,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.60000,                 !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ppl_ACTIVITY,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ppl_workefficiency,      !- Work Efficiency Schedule Name
    ppl_clothing_LosAngeles, !- Clothing Insulation Schedule Name
    ppl_airvelo_LosAngeles,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    House0_MAIN_LIGHTS,      !- Name
    ALL,                     !- Zone or ZoneList Name
    ASHRAE_90.2_Residential_SingleZone,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    40.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELEC_LIGHTS,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    EQUIP,                   !- Name
    ALL,                     !- Zone or ZoneList Name
    ASHRAE_90.2_Residential_MultZone_Sleeping,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    44.1,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.00000,                 !- Fraction Latent
    0.20000,                 !- Fraction Radiant
    0.00000,                 !- Fraction Lost
    ELEC_EQUIP_GEN;          !- End-Use Subcategory

ElectricEquipment,
    per_unit_EQUIP,          !- Name
    CONDITIONED_ONLY,        !- Zone or ZoneList Name
    ASHRAE_90.2_Residential_MultZone_Living,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7034,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Fraction Latent
    0.20000,                 !- Fraction Radiant
    0.00000,                 !- Fraction Lost
    ELEC_EQUIP_GEN;          !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    per_unit_gain,           !- Name
    2F_Dayzone,              !- Zone Name
    ASHRAE_90.2_Residential_MultZone_Living,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7034,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.2;                     !- Fraction Latent


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    INFILTRATION,            !- Name
    ALL,                     !- Zone or ZoneList Name
    on,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour
    0.606,                   !- Constant Term Coefficient
    0.015,                   !- Temperature Term Coefficient
    0.05,                    !- Velocity Term Coefficient
    0.003;                   !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    templateVENT_FREEcool,   !- Name
    CONDITIONED_ONLY,        !- Zone or ZoneList Name
    on,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.4,                     !- Constant Term Coefficient
    0.1,                     !- Temperature Term Coefficient
    0.03,                    !- Velocity Term Coefficient
    0.002,                   !- Velocity Squared Term Coefficient
    23,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    26,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedrooms_chimney,        !- Name
    1F_Bedrooms,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.4,                     !- Air Changes per Hour
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    bedrooms_to hall,        !- Name
    1F_Hallways_Bathrooms,   !- Zone Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour
    1F_Bedrooms;             !- Source Zone Name

ZoneMixing,
    hall_to skylight_2,      !- Name
    2F_Dayzone,              !- Zone Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.3,                     !- Air Changes per Hour
    1F_Hallways_Bathrooms;   !- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECROSSMIXING ===========

ZoneCrossMixing,
    mix_Mezz_dayzone,        !- Name
    2F_Dayzone,              !- Zone Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    12,                      !- Air Changes per Hour
    3F_Mezzanine,            !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneCrossMixing,
    mix_Mezz_dayzon_2e,      !- Name
    3F_Mezzanine,            !- Zone Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour
    2F_Dayzone,              !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    1F_Bedrooms,             !- Zone Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    1F_Hallways_Bathrooms,   !- Zone Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    2F_Dayzone,              !- Zone Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    3F_Mezzanine,            !- Zone Name
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Bedrooms_system,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
    Hallways_system,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
    Dayzone_system,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
    Mezzanine_system,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    10;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    cooling,                 !- Loop Type
    6.7,                     !- Design Loop Exit Temperature {C}
    2;                       !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    house Thermostat,        !- Name
    CONDITIONED_ONLY,        !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    dualthermostat;          !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE ===========

ZoneControl:Thermostat:OperativeTemperature,
    house Thermostat,        !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.5;                     !- Fixed Radiative Fraction


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    dualthermostat,          !- Name
    RADIANT HEATING SETPOINTS,  !- Heating Setpoint Temperature Schedule Name
    RADIANT COOLING SETPOINTS;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW ===========

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    2F_Dayzone Radiant Floor,!- Name
    RADIANTSYSAVAILSCHED,    !- Availability Schedule Name
    2F_Dayzone,              !- Zone Name
    2F_Dayzone Radiant Floors,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    OperativeTemperature,    !- Temperature Control Type
    autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone 1 heating Water Inlet Node,  !- Heating Water Inlet Node Name
    Zone 1 heating Water Outlet Node,  !- Heating Water Outlet Node Name
    2.0,                     !- Heating Control Throttling Range {deltaC}
    RADIANT HEATING SETPOINTS,  !- Heating Control Temperature Schedule Name
    autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone 1 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
    Zone 1 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
    2.0,                     !- Cooling Control Throttling Range {deltaC}
    RADIANT COOLING SETPOINTS,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1;                       !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    1F_Bedrooms Radiant Floor,  !- Name
    RADIANTSYSAVAILSCHED,    !- Availability Schedule Name
    1F_Bedrooms,             !- Zone Name
    1f_BD_floor,             !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    OperativeTemperature,    !- Temperature Control Type
    autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone 2 heating Water Inlet Node,  !- Heating Water Inlet Node Name
    Zone 2 heating Water Outlet Node,  !- Heating Water Outlet Node Name
    2.0,                     !- Heating Control Throttling Range {deltaC}
    RADIANT HEATING SETPOINTS,  !- Heating Control Temperature Schedule Name
    autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone 2 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
    Zone 2 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
    2.0,                     !- Cooling Control Throttling Range {deltaC}
    RADIANT COOLING SETPOINTS,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1;                       !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    1F_Hall Radiant Floor,   !- Name
    RADIANTSYSAVAILSCHED,    !- Availability Schedule Name
    1F_Hallways_Bathrooms,   !- Zone Name
    1F_Hall_floor,           !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    OperativeTemperature,    !- Temperature Control Type
    autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone 3 heating Water Inlet Node,  !- Heating Water Inlet Node Name
    Zone 3 heating Water Outlet Node,  !- Heating Water Outlet Node Name
    2.0,                     !- Heating Control Throttling Range {deltaC}
    RADIANT HEATING SETPOINTS,  !- Heating Control Temperature Schedule Name
    autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone 3 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
    Zone 3 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
    2.0,                     !- Cooling Control Throttling Range {deltaC}
    RADIANT COOLING SETPOINTS,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1;                       !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    3F_mezzanine Radiant Floor,  !- Name
    RADIANTSYSAVAILSCHED,    !- Availability Schedule Name
    3F_Mezzanine,            !- Zone Name
    3F_mezzanine Radiant Floors,  !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    OperativeTemperature,    !- Temperature Control Type
    autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone 4 heating Water Inlet Node,  !- Heating Water Inlet Node Name
    Zone 4 heating Water Outlet Node,  !- Heating Water Outlet Node Name
    2.0,                     !- Heating Control Throttling Range {deltaC}
    RADIANT HEATING SETPOINTS,  !- Heating Control Temperature Schedule Name
    autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone 4 Cooling Water Inlet Node,  !- Cooling Water Inlet Node Name
    Zone 4 Cooling Water Outlet Node,  !- Cooling Water Outlet Node Name
    2.0,                     !- Cooling Control Throttling Range {deltaC}
    RADIANT COOLING SETPOINTS,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1;                       !- Condensation Control Dewpoint Offset {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    2F_Dayzone Radiant Floors,  !- Name
    2F_Dayzone_Floor_1,      !- Surface 1 Name
    0.54,                    !- Flow Fraction for Surface 1
    2F_Dayzone_Floor_2,      !- Surface 2 Name
    0.46;                    !- Flow Fraction for Surface 2

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    3F_mezzanine Radiant Floors,  !- Name
    3F_Mezzanine_floor_2,    !- Surface 1 Name
    0.25,                    !- Flow Fraction for Surface 1
    3F_Mezzanine_floor_3,    !- Surface 2 Name
    0.48,                    !- Flow Fraction for Surface 2
    3F_Mezzanine_floor_1,    !- Surface 3 Name
    0.27;                    !- Flow Fraction for Surface 3


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    1F_BedroomsAirTerminal:SingleDuct:Uncontrolled,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1F_Bedrooms Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    1F_Hallways_BathroomsAirTerminal:SingleDuct:Uncontrolled,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1F_Hallways_Bathrooms Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    2F_DayzoneAirTerminal:SingleDuct:Uncontrolled,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    2F_Dayzone Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    3F_MezzanineAirTerminal:SingleDuct:Uncontrolled,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    3F_Mezzanine Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    2F_Dayzone Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    2F_Dayzone Radiant Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    2F_DayzoneAirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1F_Bedroom Equipment,    !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    1F_Bedrooms Radiant Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    1F_BedroomsAirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    1F_Hall Equipment,       !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    1F_Hall Radiant Floor,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    1F_Hallways_BathroomsAirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    3F_Mezzanine Equipment,  !- Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    3F_mezzanine Radiant Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    3F_MezzanineAirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    2F_Dayzone,              !- Zone Name
    2F_Dayzone Equipment,    !- Zone Conditioning Equipment List Name
    2F_Dayzone Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2F_Dayzone Zone Air Node,!- Zone Air Node Name
    2F_Dayzone Return Outlet;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1F_Bedrooms,             !- Zone Name
    1F_Bedroom Equipment,    !- Zone Conditioning Equipment List Name
    1F_Bedrooms Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1F_Bedrooms Zone Air Node,  !- Zone Air Node Name
    1F_Bedrooms Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    1F_Hallways_Bathrooms,   !- Zone Name
    1F_Hall Equipment,       !- Zone Conditioning Equipment List Name
    1F_Hallways_Bathrooms Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    1F_Hallways_Bathrooms Zone Air Node,  !- Zone Air Node Name
    1F_Hallways_Bathrooms Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    3F_Mezzanine,            !- Zone Name
    3F_Mezzanine Equipment,  !- Zone Conditioning Equipment List Name
    3F_Mezzanine Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    3F_Mezzanine Zone Air Node,  !- Zone Air Node Name
    3F_Mezzanine Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Bedrooms_system Supply Fan,  !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Bedrooms_system Mixed Air Outlet,  !- Air Inlet Node Name
    Bedrooms_system Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Hallways_system Supply Fan,  !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Hallways_system Mixed Air Outlet,  !- Air Inlet Node Name
    Hallways_system Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Dayzone_system Supply Fan,  !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Dayzone_system Mixed Air Outlet,  !- Air Inlet Node Name
    Dayzone_system Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Mezzanine_system Supply Fan,  !- Name
    Always On,               !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    600,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Mezzanine_system Mixed Air Outlet,  !- Air Inlet Node Name
    Mezzanine_system Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Bedrooms_system Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Rated COP
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Bedrooms_system Heating Coil Outlet,  !- Air Inlet Node Name
    Bedrooms_system Air Loop Outlet,  !- Air Outlet Node Name
    Bedrooms_system DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Bedrooms_system DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Bedrooms_system DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Bedrooms_system DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Bedrooms_system DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Bedrooms_system Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Hallways_system Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Rated COP
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Hallways_system Heating Coil Outlet,  !- Air Inlet Node Name
    Hallways_system Air Loop Outlet,  !- Air Outlet Node Name
    Hallways_system DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Hallways_system DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Hallways_system DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Hallways_system DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Hallways_system DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Hallways_system Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Dayzone_system Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Rated COP
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Dayzone_system Heating Coil Outlet,  !- Air Inlet Node Name
    Dayzone_system Air Loop Outlet,  !- Air Outlet Node Name
    Dayzone_system DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Dayzone_system DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Dayzone_system DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Dayzone_system DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Dayzone_system DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Dayzone_system Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Mezzanine_system Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Rated Total Cooling Capacity {W}
    autosize,                !- Rated Sensible Heat Ratio
    3,                       !- Rated COP
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mezzanine_system Heating Coil Outlet,  !- Air Inlet Node Name
    Mezzanine_system Air Loop Outlet,  !- Air Outlet Node Name
    Mezzanine_system DX Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Mezzanine_system DX Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Mezzanine_system DX Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Mezzanine_system DX Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Mezzanine_system DX Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Mezzanine_system Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Bedrooms_system Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Bedrooms_system Supply Fan Outlet,  !- Air Inlet Node Name
    Bedrooms_system Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Hallways_system Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Hallways_system Supply Fan Outlet,  !- Air Inlet Node Name
    Hallways_system Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Dayzone_system Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Dayzone_system Supply Fan Outlet,  !- Air Inlet Node Name
    Dayzone_system Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Mezzanine_system Heating Coil,  !- Name
    Always On,               !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Mezzanine_system Supply Fan Outlet,  !- Air Inlet Node Name
    Mezzanine_system Heating Coil Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
    Bedrooms_system Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Bedrooms_system Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Bedrooms_system Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    1F_Bedrooms,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Bedrooms_system Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Bedrooms_system Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Bedrooms_system Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    Hallways_system Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Hallways_system Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Hallways_system Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    1F_Hallways_Bathrooms,   !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Hallways_system Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Hallways_system Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Hallways_system Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    Dayzone_system Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Dayzone_system Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Dayzone_system Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    2F_Dayzone,              !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Dayzone_system Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Dayzone_system Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Dayzone_system Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    Mezzanine_system Furnace with DX Cooling,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Mezzanine_system Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    Mezzanine_system Air Loop Outlet,  !- Furnace Air Outlet Node Name
    HVACTemplate-Always 0,   !- Supply Air Fan Operating Mode Schedule Name
    autosize,                !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    3F_Mezzanine,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Mezzanine_system Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Mezzanine_system Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Mezzanine_system Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Bedrooms_system OA Controller,  !- Name
    Bedrooms_system Relief Air Outlet,  !- Relief Air Outlet Node Name
    Bedrooms_system Air Loop Inlet,  !- Return Air Node Name
    Bedrooms_system Mixed Air Outlet,  !- Mixed Air Node Name
    Bedrooms_system Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    Hallways_system OA Controller,  !- Name
    Hallways_system Relief Air Outlet,  !- Relief Air Outlet Node Name
    Hallways_system Air Loop Inlet,  !- Return Air Node Name
    Hallways_system Mixed Air Outlet,  !- Mixed Air Node Name
    Hallways_system Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    Dayzone_system OA Controller,  !- Name
    Dayzone_system Relief Air Outlet,  !- Relief Air Outlet Node Name
    Dayzone_system Air Loop Inlet,  !- Return Air Node Name
    Dayzone_system Mixed Air Outlet,  !- Mixed Air Node Name
    Dayzone_system Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    Mezzanine_system OA Controller,  !- Name
    Mezzanine_system Relief Air Outlet,  !- Relief Air Outlet Node Name
    Mezzanine_system Air Loop Inlet,  !- Return Air Node Name
    Mezzanine_system Mixed Air Outlet,  !- Mixed Air Node Name
    Mezzanine_system Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Bedrooms_system OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Bedrooms_system OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Hallways_system OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Hallways_system OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Dayzone_system OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Dayzone_system OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Mezzanine_system OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Mezzanine_system OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Bedrooms_system,         !- Name
    ,                        !- Controller List Name
    Bedrooms_system Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Bedrooms_system Branches,!- Branch List Name
    ,                        !- Connector List Name
    Bedrooms_system Air Loop Inlet,  !- Supply Side Inlet Node Name
    Bedrooms_system Return Air Outlet,  !- Demand Side Outlet Node Name
    Bedrooms_system Supply Path Inlet,  !- Demand Side Inlet Node Names
    Bedrooms_system Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Hallways_system,         !- Name
    ,                        !- Controller List Name
    Hallways_system Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Hallways_system Branches,!- Branch List Name
    ,                        !- Connector List Name
    Hallways_system Air Loop Inlet,  !- Supply Side Inlet Node Name
    Hallways_system Return Air Outlet,  !- Demand Side Outlet Node Name
    Hallways_system Supply Path Inlet,  !- Demand Side Inlet Node Names
    Hallways_system Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Dayzone_system,          !- Name
    ,                        !- Controller List Name
    Dayzone_system Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Dayzone_system Branches, !- Branch List Name
    ,                        !- Connector List Name
    Dayzone_system Air Loop Inlet,  !- Supply Side Inlet Node Name
    Dayzone_system Return Air Outlet,  !- Demand Side Outlet Node Name
    Dayzone_system Supply Path Inlet,  !- Demand Side Inlet Node Names
    Dayzone_system Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Mezzanine_system,        !- Name
    ,                        !- Controller List Name
    Mezzanine_system Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Mezzanine_system Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Mezzanine_system Air Loop Inlet,  !- Supply Side Inlet Node Name
    Mezzanine_system Return Air Outlet,  !- Demand Side Outlet Node Name
    Mezzanine_system Supply Path Inlet,  !- Demand Side Inlet Node Names
    Mezzanine_system Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Bedrooms_system OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Bedrooms_system OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Hallways_system OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Hallways_system OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Dayzone_system OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Dayzone_system OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Mezzanine_system OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Mezzanine_system OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Bedrooms_system OA System,  !- Name
    Bedrooms_system OA System Controllers,  !- Controller List Name
    Bedrooms_system OA System Equipment,  !- Outdoor Air Equipment List Name
    Bedrooms_system Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Hallways_system OA System,  !- Name
    Hallways_system OA System Controllers,  !- Controller List Name
    Hallways_system OA System Equipment,  !- Outdoor Air Equipment List Name
    Hallways_system Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Dayzone_system OA System,!- Name
    Dayzone_system OA System Controllers,  !- Controller List Name
    Dayzone_system OA System Equipment,  !- Outdoor Air Equipment List Name
    Dayzone_system Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Mezzanine_system OA System,  !- Name
    Mezzanine_system OA System Controllers,  !- Controller List Name
    Mezzanine_system OA System Equipment,  !- Outdoor Air Equipment List Name
    Mezzanine_system Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Bedrooms_system OA Mixing Box,  !- Name
    Bedrooms_system Mixed Air Outlet,  !- Mixed Air Node Name
    Bedrooms_system Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Bedrooms_system Relief Air Outlet,  !- Relief Air Stream Node Name
    Bedrooms_system Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Hallways_system OA Mixing Box,  !- Name
    Hallways_system Mixed Air Outlet,  !- Mixed Air Node Name
    Hallways_system Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Hallways_system Relief Air Outlet,  !- Relief Air Stream Node Name
    Hallways_system Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Dayzone_system OA Mixing Box,  !- Name
    Dayzone_system Mixed Air Outlet,  !- Mixed Air Node Name
    Dayzone_system Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Dayzone_system Relief Air Outlet,  !- Relief Air Stream Node Name
    Dayzone_system Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Mezzanine_system OA Mixing Box,  !- Name
    Mezzanine_system Mixed Air Outlet,  !- Mixed Air Node Name
    Mezzanine_system Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Mezzanine_system Relief Air Outlet,  !- Relief Air Stream Node Name
    Mezzanine_system Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Bedrooms_systemAirLoopHVAC:ZoneSplitter,  !- Name
    Bedrooms_system Supply Path Inlet,  !- Inlet Node Name
    1F_Bedrooms Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Hallways_systemAirLoopHVAC:ZoneSplitter,  !- Name
    Hallways_system Supply Path Inlet,  !- Inlet Node Name
    1F_Hallways_Bathrooms Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Dayzone_systemAirLoopHVAC:ZoneSplitter,  !- Name
    Dayzone_system Supply Path Inlet,  !- Inlet Node Name
    2F_Dayzone Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Mezzanine_systemAirLoopHVAC:ZoneSplitter,  !- Name
    Mezzanine_system Supply Path Inlet,  !- Inlet Node Name
    3F_Mezzanine Zone Equip Inlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Bedrooms_system Supply Path,  !- Name
    Bedrooms_system Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Bedrooms_systemAirLoopHVAC:ZoneSplitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Hallways_system Supply Path,  !- Name
    Hallways_system Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Hallways_systemAirLoopHVAC:ZoneSplitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Dayzone_system Supply Path,  !- Name
    Dayzone_system Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Dayzone_systemAirLoopHVAC:ZoneSplitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Mezzanine_system Supply Path,  !- Name
    Mezzanine_system Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Mezzanine_systemAirLoopHVAC:ZoneSplitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Bedrooms_systemAirLoopHVAC:ZoneMixer,  !- Name
    Bedrooms_system Return Air Outlet,  !- Outlet Node Name
    1F_Bedrooms Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Hallways_systemAirLoopHVAC:ZoneMixer,  !- Name
    Hallways_system Return Air Outlet,  !- Outlet Node Name
    1F_Hallways_Bathrooms Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Dayzone_systemAirLoopHVAC:ZoneMixer,  !- Name
    Dayzone_system Return Air Outlet,  !- Outlet Node Name
    2F_Dayzone Return Outlet;!- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Mezzanine_systemAirLoopHVAC:ZoneMixer,  !- Name
    Mezzanine_system Return Air Outlet,  !- Outlet Node Name
    3F_Mezzanine Return Outlet;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Bedrooms_system Return Path,  !- Name
    Bedrooms_system Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Bedrooms_systemAirLoopHVAC:ZoneMixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Hallways_system Return Path,  !- Name
    Hallways_system Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Hallways_systemAirLoopHVAC:ZoneMixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Dayzone_system Return Path,  !- Name
    Dayzone_system Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Dayzone_systemAirLoopHVAC:ZoneMixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Mezzanine_system Return Path,  !- Name
    Mezzanine_system Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Mezzanine_systemAirLoopHVAC:ZoneMixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Cooling Demand Inlet,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Inlet Pipe,  !- Component 1 Name
    CW Demand Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Zone 1 Cooling Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    2F_Dayzone Radiant Floor,!- Component 1 Name
    Zone 1 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 1 Cooling Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Demand Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Demand Side Bypass,      !- Component 1 Name
    CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

Branch,
    Cooling Demand Outlet,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Outlet Pipe,  !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Cooling Supply Outlet,   !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Outlet Pipe, !- Component 1 Name
    Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    CW Pump Branch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Circ Pump,               !- Component 1 Name
    CW Supply Inlet Node,    !- Component 1 Inlet Node Name
    CW Pump Outlet Node,     !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Supply Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Supply Side Bypass,      !- Component 1 Name
    CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

Branch,
    Heating Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circ Pump,            !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node,     !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Heating Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

Branch,
    Heating Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Supply Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Reheat Inlet Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Inlet Pipe,       !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Reheat Outlet Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Outlet Pipe,      !- Component 1 Name
    HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node,   !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

Branch,
    Zone 1 Radiant Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    2F_Dayzone Radiant Floor,!- Component 1 Name
    Zone 1 heating Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 1 heating Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Reheat Bypass Branch,    !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Reheat Bypass,           !- Component 1 Name
    Reheat Bypass Inlet Node,!- Component 1 Inlet Node Name
    Reheat Bypass Outlet Node,  !- Component 1 Outlet Node Name
    BYPASS;                  !- Component 1 Branch Control Type

Branch,
    airchiller ChW Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    airchiller,              !- Component 1 Name
    airchiller ChW Inlet,    !- Component 1 Inlet Node Name
    airchiller ChW Outlet,   !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    boiler  Branch,          !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    boiler,                  !- Component 1 Name
    boiler Inlet,            !- Component 1 Inlet Node Name
    boiler Outlet,           !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Zone 2 Cooling Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    1F_Bedrooms Radiant Floor,  !- Component 1 Name
    Zone 2 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 2 Cooling Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Zone 2 Radiant Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    1F_Bedrooms Radiant Floor,  !- Component 1 Name
    Zone 2 heating Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 2 heating Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Zone 3 Cooling Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    1F_Hall Radiant Floor,   !- Component 1 Name
    Zone 3 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 3 Cooling Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Zone 3 Radiant Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    1F_Hall Radiant Floor,   !- Component 1 Name
    Zone 3 heating Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 3 heating Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Zone 4 Cooling Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    3F_mezzanine Radiant Floor,  !- Component 1 Name
    Zone 4 Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 4 Cooling Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Zone 4 Radiant Branch,   !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    3F_mezzanine Radiant Floor,  !- Component 1 Name
    Zone 4 heating Water Inlet Node,  !- Component 1 Inlet Node Name
    Zone 4 heating Water Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Bedrooms_system Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Bedrooms_system OA System,  !- Component 1 Name
    Bedrooms_system Air Loop Inlet,  !- Component 1 Inlet Node Name
    Bedrooms_system Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Bedrooms_system Furnace with DX Cooling,  !- Component 2 Name
    Bedrooms_system Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Bedrooms_system Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    Hallways_system Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Hallways_system OA System,  !- Component 1 Name
    Hallways_system Air Loop Inlet,  !- Component 1 Inlet Node Name
    Hallways_system Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Hallways_system Furnace with DX Cooling,  !- Component 2 Name
    Hallways_system Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Hallways_system Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    Dayzone_system Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Dayzone_system OA System,!- Component 1 Name
    Dayzone_system Air Loop Inlet,  !- Component 1 Inlet Node Name
    Dayzone_system Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Dayzone_system Furnace with DX Cooling,  !- Component 2 Name
    Dayzone_system Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Dayzone_system Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    Mezzanine_system Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Mezzanine_system OA System,  !- Component 1 Name
    Mezzanine_system Air Loop Inlet,  !- Component 1 Inlet Node Name
    Mezzanine_system Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Mezzanine_system Furnace with DX Cooling,  !- Component 2 Name
    Mezzanine_system Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Mezzanine_system Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Cooling Supply Side Branches,  !- Name
    CW Pump Branch,          !- Branch 1 Name
    airchiller ChW Branch,   !- Branch 2 Name
    Supply Bypass Branch,    !- Branch 3 Name
    Cooling Supply Outlet;   !- Branch 4 Name

BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Demand Inlet,    !- Branch 1 Name
    Zone 1 Cooling Branch,   !- Branch 2 Name
    Zone 2 Cooling Branch,   !- Branch 3 Name
    Zone 3 Cooling Branch,   !- Branch 4 Name
    Zone 4 Cooling Branch,   !- Branch 5 Name
    Demand Bypass Branch,    !- Branch 6 Name
    Cooling Demand Outlet;   !- Branch 7 Name

BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    boiler  Branch,          !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Heating Demand Side Branches,  !- Name
    Reheat Inlet Branch,     !- Branch 1 Name
    Zone 1 Radiant Branch,   !- Branch 2 Name
    Zone 2 Radiant Branch,   !- Branch 3 Name
    Zone 3 Radiant Branch,   !- Branch 4 Name
    Zone 4 Radiant Branch,   !- Branch 5 Name
    Reheat Bypass Branch,    !- Branch 6 Name
    Reheat Outlet Branch;    !- Branch 7 Name

BranchList,
    Bedrooms_system Branches,!- Name
    Bedrooms_system Main Branch;  !- Branch 1 Name

BranchList,
    Hallways_system Branches,!- Name
    Hallways_system Main Branch;  !- Branch 1 Name

BranchList,
    Dayzone_system Branches, !- Name
    Dayzone_system Main Branch;  !- Branch 1 Name

BranchList,
    Mezzanine_system Branches,  !- Name
    Mezzanine_system Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    CW Loop Splitter,        !- Name
    CW Pump Branch,          !- Inlet Branch Name
    airchiller ChW Branch,   !- Outlet Branch 1 Name
    Supply Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    CW Demand Splitter,      !- Name
    Cooling Demand Inlet,    !- Inlet Branch Name
    Zone 1 Cooling Branch,   !- Outlet Branch 1 Name
    Demand Bypass Branch,    !- Outlet Branch 2 Name
    Zone 2 Cooling Branch,   !- Outlet Branch 3 Name
    Zone 3 Cooling Branch,   !- Outlet Branch 4 Name
    Zone 4 Cooling Branch;   !- Outlet Branch 5 Name

Connector:Splitter,
    Reheat Splitter,         !- Name
    Reheat Inlet Branch,     !- Inlet Branch Name
    Zone 1 Radiant Branch,   !- Outlet Branch 1 Name
    Reheat Bypass Branch,    !- Outlet Branch 2 Name
    Zone 2 Radiant Branch,   !- Outlet Branch 3 Name
    Zone 3 Radiant Branch,   !- Outlet Branch 4 Name
    Zone 4 Radiant Branch;   !- Outlet Branch 5 Name

Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    boiler  Branch,          !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    CW Loop Mixer,           !- Name
    Cooling Supply Outlet,   !- Outlet Branch Name
    airchiller ChW Branch,   !- Inlet Branch 1 Name
    Supply Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    CW Demand Mixer,         !- Name
    Cooling Demand Outlet,   !- Outlet Branch Name
    Zone 1 Cooling Branch,   !- Inlet Branch 1 Name
    Demand Bypass Branch,    !- Inlet Branch 2 Name
    Zone 2 Cooling Branch,   !- Inlet Branch 3 Name
    Zone 3 Cooling Branch,   !- Inlet Branch 4 Name
    Zone 4 Cooling Branch;   !- Inlet Branch 5 Name

Connector:Mixer,
    Reheat Mixer,            !- Name
    Reheat Outlet Branch,    !- Outlet Branch Name
    Zone 1 Radiant Branch,   !- Inlet Branch 1 Name
    Reheat Bypass Branch,    !- Inlet Branch 2 Name
    Zone 2 Radiant Branch,   !- Inlet Branch 3 Name
    Zone 3 Radiant Branch,   !- Inlet Branch 4 Name
    Zone 4 Radiant Branch;   !- Inlet Branch 5 Name

Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    boiler  Branch,          !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Loop Splitter,        !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Loop Mixer;           !- Connector 2 Name

ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Demand Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Demand Mixer;         !- Connector 2 Name

ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Reheat Splitter,         !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Reheat Mixer;            !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Chilled Water Loop Setpoint Node List,  !- Name
    CW Supply Outlet Node;   !- Node 1 Name

NodeList,
    Hot Water Loop Setpoint Node List,  !- Name
    HW Supply Outlet Node;   !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    airchiller Cnd Inlet,    !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Bedrooms_system Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Hallways_system Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Dayzone_system Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Mezzanine_system Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Bedrooms_system Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Hallways_system Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Dayzone_system Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Mezzanine_system Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Demand Side Inlet Pipe,  !- Name
    CW Demand Inlet Node,    !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Demand Side Bypass,      !- Name
    CW Demand Bypass Inlet Node,  !- Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,  !- Name
    CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Demand Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
    Supply Side Outlet Pipe, !- Name
    Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Supply Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
    Supply Side Bypass,      !- Name
    CW Supply Bypass Inlet Node,  !- Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
    Reheat Inlet Pipe,       !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Reheat Outlet Pipe,      !- Name
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
    Reheat Bypass,           !- Name
    Reheat Bypass Inlet Node,!- Inlet Node Name
    Reheat Bypass Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Circ Pump,               !- Name
    CW Supply Inlet Node,    !- Inlet Node Name
    CW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

Pump:VariableSpeed,
    HW Circ Pump,            !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    ,                        !- Normalized Boiler Efficiency Curve Name
    40,                      !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    ,                        !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    boiler inlet,            !- Boiler Water Inlet Node Name
    boiler outlet,           !- Boiler Water Outlet Node Name
    99.9,                    !- Water Outlet Upper Temperature Limit {C}
    VariableFlow,            !- Boiler Flow Mode
    ,                        !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    airchiller,              !- Name
    autosize,                !- Reference Capacity {W}
    6,                       !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    airchiller CentCapFT,    !- Cooling Capacity Function of Temperature Curve Name
    airchiller CentEIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    airchiller CentEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    airchiller ChW Inlet,    !- Chilled Water Inlet Node Name
    airchiller ChW Outlet,   !- Chilled Water Outlet Node Name
    airchiller Cnd Inlet,    !- Condenser Inlet Node Name
    airchiller Cnd Outlet,   !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.035,                   !- Condenser Fan Power Ratio {W/W}
    1,                       !- Compressor Motor Efficiency
    5,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    CW Loop Operation,       !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW Supply Inlet Node,    !- Plant Side Inlet Node Name
    CW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    CW Demand Inlet Node,    !- Demand Side Inlet Node Name
    CW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    cooling plant,           !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    airchiller;              !- Equipment 1 Name

PlantEquipmentList,
    heating plant,           !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    boiler;                  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    AIRCHILLER Only,         !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    cooling plant;           !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Boiler Only,             !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    heating plant;           !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    AIRCHILLER Only,         !- Control Scheme 1 Name
    on;                      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler Only,             !- Control Scheme 1 Name
    on;                      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Bedrooms_system Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On,               !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Hallways_system Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On,               !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Dayzone_system Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On,               !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Mezzanine_system Availability,  !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On,               !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Bedrooms_system Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Bedrooms_system Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Hallways_system Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Hallways_system Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Dayzone_system Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Dayzone_system Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Mezzanine_system Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Mezzanine_system Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW LOOP TEMP SCHEDULE,   !- Schedule Name
    Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW LOOP TEMP SCHEDULE,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Bedrooms_system Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    1F_Bedrooms,             !- Control Zone Name
    1F_Bedrooms Zone Air Node,  !- Zone Node Name
    1F_Bedrooms Zone Equip Inlet,  !- Zone Inlet Node Name
    Bedrooms_system Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Hallways_system Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    1F_Hallways_Bathrooms,   !- Control Zone Name
    1F_Hallways_Bathrooms Zone Air Node,  !- Zone Node Name
    1F_Hallways_Bathrooms Zone Equip Inlet,  !- Zone Inlet Node Name
    Hallways_system Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Dayzone_system Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    2F_Dayzone,              !- Control Zone Name
    2F_Dayzone Zone Air Node,!- Zone Node Name
    2F_Dayzone Zone Equip Inlet,  !- Zone Inlet Node Name
    Dayzone_system Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Mezzanine_system Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    3F_Mezzanine,            !- Control Zone Name
    3F_Mezzanine Zone Air Node,  !- Zone Node Name
    3F_Mezzanine Zone Equip Inlet,  !- Zone Inlet Node Name
    Mezzanine_system Air Loop Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Bedrooms_system Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Bedrooms_system Air Loop Outlet,  !- Reference Setpoint Node Name
    Bedrooms_system Mixed Air Outlet,  !- Fan Inlet Node Name
    Bedrooms_system Supply Fan Outlet,  !- Fan Outlet Node Name
    Bedrooms_system Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Hallways_system Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Hallways_system Air Loop Outlet,  !- Reference Setpoint Node Name
    Hallways_system Mixed Air Outlet,  !- Fan Inlet Node Name
    Hallways_system Supply Fan Outlet,  !- Fan Outlet Node Name
    Hallways_system Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Dayzone_system Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Dayzone_system Air Loop Outlet,  !- Reference Setpoint Node Name
    Dayzone_system Mixed Air Outlet,  !- Fan Inlet Node Name
    Dayzone_system Supply Fan Outlet,  !- Fan Outlet Node Name
    Dayzone_system Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Mezzanine_system Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Mezzanine_system Air Loop Outlet,  !- Reference Setpoint Node Name
    Mezzanine_system Mixed Air Outlet,  !- Fan Inlet Node Name
    Mezzanine_system Supply Fan Outlet,  !- Fan Outlet Node Name
    Mezzanine_system Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    airchiller CentEIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Bedrooms_system DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Bedrooms_system DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Bedrooms_system DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Hallways_system DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Hallways_system DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Hallways_system DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Dayzone_system DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Dayzone_system DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Dayzone_system DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Mezzanine_system DX Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Mezzanine_system DX Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Mezzanine_system DX Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    airchiller CentCapFT,    !- Name
    0.257896,                !- Coefficient1 Constant
    0.0389016,               !- Coefficient2 x
    -0.00021708,             !- Coefficient3 x**2
    0.0468684,               !- Coefficient4 y
    -0.00094284,             !- Coefficient5 y**2
    -0.00034344,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    airchiller CentEIRFT,    !- Name
    0.933884,                !- Coefficient1 Constant
    -0.058212,               !- Coefficient2 x
    0.00450036,              !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.001215,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Bedrooms_system DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Bedrooms_system DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Hallways_system DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Hallways_system DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Dayzone_system DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Dayzone_system DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Mezzanine_system DX Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Mezzanine_system DX Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Outdoor Dry Bulb,        !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone/Sys Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone/Sys Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Transmitted Solar Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Total Heat Gain,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Total Heat Loss,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Total Heat Gain,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Air Change Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Surface Convection Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Air Change Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Total Heat Gain,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electric Consumption,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Number Of Occupants,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone People Total Heat Gain,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Electric Consumption,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Total Heat Gain,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Outdoor Dew Point,       !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Hydronic Low Temp Radiant Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Hydronic Low Temp Radiant Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    FangerPMV,               !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Hydronic Low Temp Radiant Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Hydronic Low Temp Radiant Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Heating Output Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evap Heat Trans Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    Simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

