!-Generator IDFEditor 1.38a
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 06/10/2010 20:28:15
!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****
!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****
!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****
! Building Description
! VAV_w_rht
! Start SimMetaData
! WeatherFileName=USA_FL_Key.West_TMY2.epw
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData
! Start WebInterface Parameters
! EMAIL_ADDRESS=JAG@METROVALLEY.IN
! APPENDIX_G_TYPES=8
! AVERAGE_INFILTRATION_RATE_INPUT=SmartDefault
! BACK_FIN_OFFSET=0.0
! BACK_FIN_PROJECTION_FACTOR=0.00
! BACK_GLAZING_PERCENTAGE=60
! BACK_OVERHANG_OFFSET=0.0
! BACK_OVERHANG_PROJECTION_FACTOR=0.00
! BUILDING_DESCRIPTION=VAV_w_rht
! BUILDING_FENESTRATION_INPUT=CUSTOM
! BUILDING_TYPE=Office/Professional
! CELL_EFFICIENCY=10.0
! CITY=KEY WEST
! CONTROL_TYPE=Continuous
! COOLING_COP_INPUT=SmartDefault
! COUNTRY=USA
! COVERAGE_SURFACES=Roof Only
! DAYLIGHTING_ILLUMINANCE_SETPOINT=300
! ECONOMIZER=1
! ELECTRICAL_PLUG_INTENSITY=10.76
! ELECTRICAL_PLUG_INTENSITY_INPUT=CUSTOM
! ENERGYPLUSVERSION=5.0
! EXTERIOR_LIGHTING=0
! EXTERIOR_LIGHTING_INPUT=CUSTOM
! FAN_STATIC_PRESSURE_INPUT=SmartDefault
! FLOOR_TO_FLOOR_HEIGHT=3
! FRONT_FIN_OFFSET=0.0
! FRONT_FIN_PROJECTION_FACTOR=0.00
! FRONT_GLAZING_PERCENTAGE=50
! FRONT_OVERHANG_OFFSET=0.0
! FRONT_OVERHANG_PROJECTION_FACTOR=1
! GAS_APPLIANCE_INTENSITY=0
! GAS_APPLIANCE_INTENSITY_INPUT=CUSTOM
! GEOCHG=false
! GEOMETRY_CONFIGURATION=1
! HEATING_COP_INPUT=SmartDefault
! HEATING_EFFICIENCY_INPUT=SmartDefault
! HVAC_TYPE=1
! IDF_UPLOAD=0
! INSTALLATION_TYPE=1
! INSTALLATION_TYPE_CAPACITY=0.00
! INSTALLATION_TYPE_PERCENT=5
! INVERTER_EFFICIENCY=89
! LEFT_FIN_OFFSET=0.0
! LEFT_FIN_PROJECTION_FACTOR=0.00
! LEFT_GLAZING_PERCENTAGE=0
! LEFT_OVERHANG_OFFSET=0.0
! LEFT_OVERHANG_PROJECTION_FACTOR=0.00
! LENGTH_1=61
! LIGHT_INTENSITY=8
! LIGHT_INTENSITY_INPUT=CUSTOM
! MODEL=Detailed
! MOTORIZED_DAMPER=1
! NUMBER_OF_FLOORS=5
! NUMBER_OF_STEPS=3
! ORIENTATION=0
! OUTSIDE_AIR_VENTILATION_PER_AREA_INPUT=SmartDefault
! OUTSIDE_AIR_VENTILATION_PER_PERSON_INPUT=SmartDefault
! PEOPLE_DENSITY=10
! PEOPLE_DENSITY_INPUT=CUSTOM
! RIGHT_FIN_OFFSET=0.0
! RIGHT_FIN_PROJECTION_FACTOR=0.00
! RIGHT_GLAZING_PERCENTAGE=0
! RIGHT_OVERHANG_OFFSET=0.0
! RIGHT_OVERHANG_PROJECTION_FACTOR=0.00
! ROOF_TYPE_INPUT=SmartDefault
! STATE=FL
! STORAGE_SET_POINT=60
! STORAGE_SET_POINT_TEMP=80
! STORAGE_SET_POINT_TYPE=Natural Gas
! TARGETED_STANDARD=ASHRAE 90.1-2007
! TOTAL_FAN_EFFICIENCY_INPUT=SmartDefault
! VERSION=5.0
! WALL_TYPE_INPUT=SmartDefault
! WATER_USE=0.0000
! WATER_USE_PER=per hour
! WATER_USE_TEMP=40
! WEATHER_FILE=USA_FL_Key.West_TMY2.epw
! WEATHER_FILE_KEY=USA_FL_KEY_WEST
! WEBINTERFACEVERSION=5.0
! WIDTH_1=20.00
! ZONE_LAYOUT=1
! ZONE_TERMINAL_FAN_STATIC_PRESSURE_INPUT=SmartDefault
!
! End WebInterface Parameters
! Number of Zones: 15
Version,6.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    VAV_w_rht,               !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25;                      !- Maximum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    New Delhi_Delhi_IND Design_Conditions,  !- Name
    28.58,                   !- Latitude {deg}
    77.2,                    !- Longitude {deg}
    5.5,                     !- Time Zone {hr}
    216.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    New Delhi Ann Htg 99.6% Condns DB,  !- Name
    6.3,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Temperature Range {deltaC}
    6.3,                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
    98757.,                  !- Barometric Pressure {Pa}
    0.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    0.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type

SizingPeriod:DesignDay,
    New Delhi Ann Clg .4% Condns DB=>MWB,  !- Name
    42,                      !- Maximum Dry-Bulb Temperature {C}
    9.7,                     !- Daily Temperature Range {deltaC}
    22.2,                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
    98757.,                  !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day of Month
    6,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb;                 !- Humidity Indicating Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    1,                       !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,23.067,22.890,23.120,23.184,23.193,23.215,23.234,23.214,23.239,23.241,23.244,22.977;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


!
!
!
! Site:GroundTemperature:BuildingSurface,23.067,22.890,23.120,23.184,23.193,23.215,23.234,23.214,23.239,23.241,23.244,22.977;
Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    25.35,                   !- Annual Average Outdoor Air Temperature {C}
    9.10;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!***** Schedule Set *****
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Schedule Elevator
Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 08:00, 0.35,      !- Field 6
    Until: 09:00, 0.69,      !- Field 8
    Until: 10:00, 0.43,      !- Field 10
    Until: 11:00, 0.37,      !- Field 12
    Until: 12:00, 0.43,      !- Field 14
    Until: 13:00, 0.58,      !- Field 16
    Until: 14:00, 0.48,      !- Field 18
    Until: 15:00, 0.37,      !- Field 20
    Until: 16:00, 0.37,      !- Field 22
    Until: 17:00, 0.46,      !- Field 24
    Until: 18:00, 0.62,      !- Field 26
    Until: 19:00, 0.12,      !- Field 28
    Until: 20:00, 0.04,      !- Field 30
    Until: 21:00, 0.04,      !- Field 32
    Until: 24:00, 0.00,      !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 07:00, 0.0,       !- Field 37
    Until: 08:00, 0.16,      !- Field 39
    Until: 09:00, 0.14,      !- Field 41
    Until: 10:00, 0.21,      !- Field 43
    Until: 11:00, 0.18,      !- Field 45
    Until: 12:00, 0.25,      !- Field 47
    Until: 13:00, 0.21,      !- Field 49
    Until: 14:00, 0.13,      !- Field 51
    Until: 15:00, 0.08,      !- Field 53
    Until: 16:00, 0.04,      !- Field 55
    Until: 17:00, 0.05,      !- Field 57
    Until: 18:00, 0.06,      !- Field 59
    Until: 24:00, 0.00,      !- Field 61
    For: Sunday Holidays AllOtherDays,  !- Field 62
    Until: 24:00, 0.0;       !- Field 64

Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.0,       !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.5,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.5,       !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.25,      !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.25,      !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00, 0.05,      !- Field 4
    Until: 06:00, 0.08,      !- Field 6
    Until: 07:00, 0.07,      !- Field 8
    Until: 08:00, 0.19,      !- Field 10
    Until: 09:00, 0.35,      !- Field 12
    Until: 10:00, 0.38,      !- Field 14
    Until: 11:00, 0.39,      !- Field 16
    Until: 12:00, 0.47,      !- Field 18
    Until: 13:00, 0.57,      !- Field 20
    Until: 14:00, 0.54,      !- Field 22
    Until: 15:00, 0.34,      !- Field 24
    Until: 16:00, 0.33,      !- Field 26
    Until: 17:00, 0.44,      !- Field 28
    Until: 18:00, 0.26,      !- Field 30
    Until: 19:00, 0.21,      !- Field 32
    Until: 20:00, 0.15,      !- Field 34
    Until: 21:00, 0.17,      !- Field 36
    Until: 22:00, 0.08,      !- Field 38
    Until: 24:00, 0.05,      !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00, 0.05,      !- Field 43
    Until: 06:00, 0.08,      !- Field 45
    Until: 07:00, 0.07,      !- Field 47
    Until: 08:00, 0.11,      !- Field 49
    Until: 09:00, 0.15,      !- Field 51
    Until: 10:00, 0.21,      !- Field 53
    Until: 11:00, 0.19,      !- Field 55
    Until: 12:00, 0.23,      !- Field 57
    Until: 13:00, 0.20,      !- Field 59
    Until: 14:00, 0.19,      !- Field 61
    Until: 15:00, 0.15,      !- Field 63
    Until: 16:00, 0.13,      !- Field 65
    Until: 17:00, 0.14,      !- Field 67
    Until: 21:00, 0.07,      !- Field 69
    Until: 22:00, 0.09,      !- Field 71
    Until: 24:00, 0.05,      !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00, 0.04,      !- Field 76
    Until: 06:00, 0.07,      !- Field 78
    Until: 11:00, 0.04,      !- Field 80
    Until: 13:00, 0.06,      !- Field 82
    Until: 14:00, 0.09,      !- Field 84
    Until: 15:00, 0.06,      !- Field 86
    Until: 21:00, 0.04,      !- Field 88
    Until: 22:00, 0.07,      !- Field 90
    Until: 24:00, 0.04;      !- Field 92

Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00, 50,        !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00, 50,        !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00, 50;        !- Field 10

Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 30;        !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60;        !- Field 4

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22,        !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 18,        !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 22;        !- Field 12

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 6.7;       !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.;       !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 16.0;      !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 0.05,      !- Field 4
    Until: 07:00, .715,      !- Field 6
    Until: 09:00, .87,       !- Field 8
    Until: 18:00, 0.9,       !- Field 10
    Until: 19:00, .8984,     !- Field 12
    Until: 20:00, .8838,     !- Field 14
    Until: 22:00, .7425,     !- Field 16
    Until: 23:00, .4074,     !- Field 18
    Until: 24:00, .23,       !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00, 1.0,       !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00, 0.05,      !- Field 26
    Until: 08:00, .05,       !- Field 28
    Until: 12:00, .05,       !- Field 30
    Until: 17:00, .05,       !- Field 32
    Until: 24:00, 0.05,      !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00, 0.0,       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 0.05;      !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, .1248,     !- Field 4
    Until: 12:00, 0.90,      !- Field 6
    Until: 13:00, 0.80,      !- Field 8
    Until: 21:00, 0.90,      !- Field 10
    Until: 23:00, .7,        !- Field 12
    Until: 24:00, .2,        !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00, 1.0,       !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00, .12,       !- Field 20
    Until: 08:00, .12,       !- Field 22
    Until: 12:00, .12,       !- Field 24
    Until: 17:00, .12,       !- Field 26
    Until: 24:00, .12,       !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00, 0.0,       !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00, .036;      !- Field 34

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 07:00, .63,       !- Field 6
    Until: 08:00, .84,       !- Field 8
    Until: 12:00, 0.95,      !- Field 10
    Until: 13:00, 0.5,       !- Field 12
    Until: 20:00, 0.95,      !- Field 14
    Until: 21:00, .79,       !- Field 16
    Until: 22:00, .63,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00, 0.0,       !- Field 23
    Until: 22:00, 1.0,       !- Field 25
    Until: 24:00, 0.05,      !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00, 0.0,       !- Field 30
    Until: 08:00, 0.1,       !- Field 32
    Until: 12:00, .1,        !- Field 34
    Until: 17:00, 0.1,       !- Field 36
    Until: 19:00, 0.0,       !- Field 38
    Until: 24:00, 0.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.0,       !- Field 46
    Until: 18:00, 0.0,       !- Field 48
    Until: 24:00, 0.0;       !- Field 50

Schedule:Compact,
    HTGSETP_SCH_,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 17.7,      !- Field 4
    Until: 22:00, 21.1,      !- Field 6
    Until: 24:00, 17.7,      !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00, 17.7,      !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00, 15.6,      !- Field 14
    Until: 17:00, 21.1,      !- Field 16
    Until: 24:00, 17.7,      !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00, 21.1,      !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00, 17.7;      !- Field 24

Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 30.0,      !- Field 4
    Until: 22:00, 24.4,      !- Field 6
    Until: 24:00, 30.0,      !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00, 30.0,      !- Field 11
    Until: 18:00, 24.4,      !- Field 13
    Until: 24:00, 30.0,      !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00, 30.0,      !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00, 30.0;      !- Field 21

Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00, 0.00,       !- Field 4
    Until: 18:00, 1.00,      !- Field 6
    Until: 24:00, 0.00,      !- Field 8
    For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 9
    Until: 24:00, 0.00,      !- Field 11
    For: SummerDesignDay WinterDesignDay,  !- Field 12
    Until: 24:00, 1.00;      !- Field 14

Schedule:Compact,
    CWCoilAvailSched,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 1.00;      !- Field 4

Schedule:Compact,
    HeatingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 1.00,      !- Field 4
    Through: 9/30,           !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00, 0.00,      !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00, 1.00;      !- Field 12

Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00, 0.02,       !- Field 4
    Until: 18:00, 1.00,      !- Field 6
    Until: 24:00, 0.02,      !- Field 8
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 9
    Until: 24:00, 0.02;      !- Field 11

Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 0,         !- Field 4
    Until: 22:00, 0,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00, 0,         !- Field 14
    Until: 17:00, 0,         !- Field 16
    Until: 24:00, 0,         !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00, 0,         !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00, 0;         !- Field 24

Schedule:Compact,
    RadSlab-AvSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00, 1,         !- Field 4
    For: Saturday,           !- Field 5
    Until: 24:00, 1,         !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00, 0;         !- Field 10

Schedule:Compact,
    RadSlab-CtrlTemp,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 24;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 13;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 22,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 24,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 24;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.8;      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 10,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 10;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 82,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 82;        !- Field 4

Schedule:Compact,
    HVACTemplate-Always 7.22,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 7.22;      !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.1250,                  !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    Wall Insulation [1],     !- Name
    MediumRough,             !- Roughness
    0.0373,                  !- Thickness {m}
    0.0450,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    METAL Door Medium 18Ga_1,!- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    METAL Door Medium 18Ga_2,!- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    METAL Door Medium 18Ga,  !- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.0300,               !- Density {kg/m3}
    502.0800,                !- Specific Heat {J/kg-K}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237,                     !- Conductivity {W/m-K}
    2702,                    !- Density {kg/m3}
    903,                     !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

Material,
    Std Steel_Brown_Regular, !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.92000000;              !- Visible Absorptance

Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    1.5000000E-03,           !- Thickness {m}
    44.96960,                !- Conductivity {W/m-K}
    7689.000,                !- Density {kg/m3}
    418.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7300000,               !- Solar Absorptance
    0.73000000;              !- Visible Absorptance

Material,
    PW05_Plywood3/4_in,      !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.1150,                  !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    3inch Expanded polystyrene,  !- Name
    MediumSmooth,            !- Roughness
    0.075,                   !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    2inch Expanded polystyrene,  !- Name
    MediumSmooth,            !- Roughness
    0.05,                    !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    1inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    4inch heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    2inch lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    MAT-SHEATH,              !- Name
    Rough,                   !- Roughness
    0.3626,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material:NoMass,
    AIR,                     !- Name
    Smooth,                  !- Roughness
    0.2515,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material:NoMass,
    AIR [1],                 !- Name
    Smooth,                  !- Roughness
    0.1214,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Overhead Door Panel, !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0.7126,                  !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0.6988,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9850,                  !- Front Side Infrared Hemispherical Emissivity
    0.9850,                  !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [168], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.3461,                  !- Solar Transmittance at Normal Incidence
    0.6039,                  !- Front Side Solar Reflectance at Normal Incidence
    0.6039,                  !- Back Side Solar Reflectance at Normal Incidence
    0.4573,                  !- Visible Transmittance at Normal Incidence
    0.4927,                  !- Front Side Visible Reflectance at Normal Incidence
    0.4927,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9990,                  !- Front Side Infrared Hemispherical Emissivity
    0.9990,                  !- Back Side Infrared Hemispherical Emissivity
    296.4270,                !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2

Construction,
    INT-FLOOR-SLAB,          !- Name
    Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer

Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

Construction,
    INT-CEILING_SIMPLE,      !- Name
    PW05_Plywood3/4_in;      !- Outside Layer

Construction,
    Raised-Floor-TopSide,    !- Name
    Std 1.5  MW CONCRETE,    !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

Construction,
    Raised-Floor-UnderSide,  !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std 1.5  MW CONCRETE;    !- Layer 2

Construction,
    TDD_Pipe,                !- Name
    Std Very High Reflectivity Surface;  !- Outside Layer

Construction,
    TDD_Dome,                !- Name
    Std Clear Acrylic Plastic;  !- Outside Layer

Construction,
    TDD_Diffuser,            !- Name
    Std Diffusing Acrylic Plastic;  !- Outside Layer

Construction,
    Sloped_Metal_Roof,       !- Name
    Std Steel_Brown_Regular, !- Outside Layer
    Std PW05;                !- Layer 2

Construction,
    Gable_Wall,              !- Name
    Std PW05;                !- Outside Layer

Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

Construction,
    Std Swinging Door_con,   !- Name
    Std Opaque Door panel_con;  !- Outside Layer

Construction,
    Std Swinging Door_semi,  !- Name
    Std Opaque Door panel_semi;  !- Outside Layer

Construction,
    Std Overhead Door,       !- Name
    Std Overhead Door Panel; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_east,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_north,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_west,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Name
    Theoretical Glass [168]; !- Outside Layer

Construction,
    IEAD_R-15 ci_Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    Standard_Int-Wall,       !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

Construction,
    Steel-Framed_R-13_Ext-wall,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [1],     !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Mass_NR_ExposedFloor,    !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Swinging_door,           !- Name
    METAL Door Medium 18Ga_1,!- Outside Layer
    AIR,                     !- Layer 2
    METAL Door Medium 18Ga_2;!- Layer 3

Construction,
    Non-Swinging_NR_door,    !- Name
    METAL Door Medium 18Ga,  !- Outside Layer
    AIR [1],                 !- Layer 2
    METAL Door Medium 18Ga_2;!- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========

Construction:InternalSource,
    BASE FLOOR_Radiant,      !- Name
    3,                       !- Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Roof Membrane,           !- Outside Layer
    2inch Expanded polystyrene,  !- Layer 2
    4inch heavyweight concrete,  !- Layer 3
    1inch heavyweight concrete,  !- Layer 4
    2inch lightweight concrete;  !- Layer 5

Construction:InternalSource,
    ROOF_Radiant,            !- Name
    4,                       !- Source Present After Layer Number
    4,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    Roof Membrane,           !- Outside Layer
    3inch Expanded polystyrene,  !- Layer 2
    2inch lightweight concrete,  !- Layer 3
    4inch heavyweight concrete,  !- Layer 4
    1inch heavyweight concrete;  !- Layer 5

Construction:InternalSource,
    FLOOR_Radiant,           !- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    1inch heavyweight concrete,  !- Outside Layer
    4inch heavyweight concrete,  !- Layer 2
    2inch lightweight concrete;  !- Layer 3

Construction:InternalSource,
    CEILING_Radiant,         !- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.15,                    !- Tube Spacing {m}
    2inch lightweight concrete,  !- Outside Layer
    4inch heavyweight concrete,  !- Layer 2
    1inch heavyweight concrete;  !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ZN_1_FLR_2_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 6.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    61.0000, 0.0000, 6.0000,            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700, 15.4300, 6.0000,            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000, 0.0000, 6.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.5700, 4.5700, 6.0000,             !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    61.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    61.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    61.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    56.430000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    56.430000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    56.430000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    56.430000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    4.570000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Floor,  !- Name
    Floor,                   !- Surface Type
    FLOOR_Radiant,           !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    56.430000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  1 {m}
    61.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    4.570000000000, 4.570000000000, 2.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    CEILING_Radiant,         !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    61.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  2 {m}
    56.430000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  3 {m}
    4.570000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_1, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 20.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 20.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 20.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 20.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    -4.570000000000, 15.430000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    -4.570000000000, 15.430000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570000000000, 15.430000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    -4.570000000000, 15.430000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    -4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    -4.570000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    -4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Floor,  !- Name
    Floor,                   !- Surface Type
    FLOOR_Radiant,           !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 20.000000000000, 2.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    -4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    -4.570000000000, 15.430000000000, 2.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    CEILING_Radiant,         !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 20.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    -4.570000000000, 15.430000000000, 6.000000000000,
                                        !- X,Y,Z  2 {m}
    -4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_1, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    51.860000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    51.860000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    51.860000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    51.860000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    56.430000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    56.430000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    56.430000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    56.430000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    -4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    -4.570000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    -4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    FLOOR_Radiant,           !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    56.430000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  1 {m}
    51.860000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    -4.570000000000, 4.570000000000, 2.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    CEILING_Radiant,         !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  2 {m}
    51.860000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  3 {m}
    56.430000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_1, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    4.570000000000, 4.570000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    4.570000000000, 15.430000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    4.570000000000, 15.430000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.570000000000, 15.430000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    4.570000000000, 15.430000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 20.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 20.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_4, !- Name
    Wall,                    !- Surface Type
    Steel-Framed_R-13_Ext-wall,  !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 20.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 20.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Floor,  !- Name
    Floor,                   !- Surface Type
    FLOOR_Radiant,           !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 20.000000000000, 2.000000000000,
                                        !- X,Y,Z  1 {m}
    4.570000000000, 15.430000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    4.570000000000, 4.570000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 2.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    CEILING_Radiant,         !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 20.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  2 {m}
    4.570000000000, 4.570000000000, 6.000000000000,
                                        !- X,Y,Z  3 {m}
    4.570000000000, 15.430000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_1, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    51.860000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    51.860000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    51.860000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    51.860000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    51.860000000000, 10.860000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    51.860000000000, 10.860000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    51.860000000000, 10.860000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    51.860000000000, 10.860000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 10.860000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 10.860000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 10.860000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 10.860000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 0.000000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Floor,  !- Name
    Floor,                   !- Surface Type
    FLOOR_Radiant,           !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    51.860000000000, 10.860000000000, 2.000000000000,
                                        !- X,Y,Z  1 {m}
    51.860000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  2 {m}
    0.000000000000, 0.000000000000, 2.000000000000,
                                        !- X,Y,Z  3 {m}
    0.000000000000, 10.860000000000, 2.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    CEILING_Radiant,         !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000, 10.860000000000, 6.000000000000,
                                        !- X,Y,Z  1 {m}
    0.000000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  2 {m}
    51.860000000000, 0.000000000000, 6.000000000000,
                                        !- X,Y,Z  3 {m}
    51.860000000000, 10.860000000000, 6.000000000000;
                                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!
!
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_1_Wall_1, !- Name
!     Wall,                    !- Surface Type
!     Steel-Framed_R-13_Ext-wall,  !- Construction Name
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     61.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     61.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_1_Wall_2, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_2_Wall_4, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     61.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     61.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     56.430000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     56.430000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_1_Wall_3, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_5_Wall_1, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     56.430000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     56.430000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     4.570000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_1_Wall_4, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_4_Wall_1, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_1_Floor,  !- Name
!     Floor,                   !- Surface Type
!     FLOOR_Radiant,           !- Construction Name
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     56.430000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  1 {m}
!     61.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     4.570000000000, 4.570000000000, 2.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_1_Ceiling,!- Name
!     Ceiling,                 !- Surface Type
!     CEILING_Radiant,         !- Construction Name
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     61.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  2 {m}
!     56.430000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  3 {m}
!     4.570000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_2_Wall_1, !- Name
!     Wall,                    !- Surface Type
!     Steel-Framed_R-13_Ext-wall,  !- Construction Name
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 20.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 20.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_2_Wall_2, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_3_Wall_2, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 20.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 20.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     -4.570000000000, 15.430000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     -4.570000000000, 15.430000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_2_Wall_3, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_5_Wall_2, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.570000000000, 15.430000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     -4.570000000000, 15.430000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     -4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     -4.570000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_2_Wall_4, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_1_Wall_2, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     -4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_2_Floor,  !- Name
!     Floor,                   !- Surface Type
!     FLOOR_Radiant,           !- Construction Name
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 20.000000000000, 2.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     -4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     -4.570000000000, 15.430000000000, 2.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_2_Ceiling,!- Name
!     Ceiling,                 !- Surface Type
!     CEILING_Radiant,         !- Construction Name
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 20.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     -4.570000000000, 15.430000000000, 6.000000000000,
!                                         !- X,Y,Z  2 {m}
!     -4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_3_Wall_1, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_3,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_5_Wall_3, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     51.860000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     51.860000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_3_Wall_2, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_3,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_2_Wall_2, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     51.860000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     51.860000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     56.430000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     56.430000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_3_Wall_3, !- Name
!     Wall,                    !- Surface Type
!     Steel-Framed_R-13_Ext-wall,  !- Construction Name
!     ZN_1_FLR_2_SEC_3,        !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     56.430000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     56.430000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     -4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     -4.570000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_3_Wall_4, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_3,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_4_Wall_3, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     -4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_3_Floor,  !- Name
!     Floor,                   !- Surface Type
!     FLOOR_Radiant,           !- Construction Name
!     ZN_1_FLR_2_SEC_3,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     56.430000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  1 {m}
!     51.860000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     -4.570000000000, 4.570000000000, 2.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_3_Ceiling,!- Name
!     Ceiling,                 !- Surface Type
!     CEILING_Radiant,         !- Construction Name
!     ZN_1_FLR_2_SEC_3,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     -4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  2 {m}
!     51.860000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  3 {m}
!     56.430000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_4_Wall_1, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_4,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_1_Wall_4, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     4.570000000000, 4.570000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_4_Wall_2, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_4,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_5_Wall_4, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     4.570000000000, 15.430000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     4.570000000000, 15.430000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_4_Wall_3, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_4,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_3_Wall_4, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     4.570000000000, 15.430000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     4.570000000000, 15.430000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 20.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 20.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_4_Wall_4, !- Name
!     Wall,                    !- Surface Type
!     Steel-Framed_R-13_Ext-wall,  !- Construction Name
!     ZN_1_FLR_2_SEC_4,        !- Zone Name
!     Outdoors,                !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     SunExposed,              !- Sun Exposure
!     WindExposed,             !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 20.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 20.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_4_Floor,  !- Name
!     Floor,                   !- Surface Type
!     FLOOR_Radiant,           !- Construction Name
!     ZN_1_FLR_2_SEC_4,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 20.000000000000, 2.000000000000,
!                                         !- X,Y,Z  1 {m}
!     4.570000000000, 15.430000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     4.570000000000, 4.570000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 2.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_4_Ceiling,!- Name
!     Ceiling,                 !- Surface Type
!     CEILING_Radiant,         !- Construction Name
!     ZN_1_FLR_2_SEC_4,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 20.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  2 {m}
!     4.570000000000, 4.570000000000, 6.000000000000,
!                                         !- X,Y,Z  3 {m}
!     4.570000000000, 15.430000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_5_Wall_1, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_5,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_1_Wall_3, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     51.860000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     51.860000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_5_Wall_2, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_5,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_2_Wall_3, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     51.860000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     51.860000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     51.860000000000, 10.860000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     51.860000000000, 10.860000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_5_Wall_3, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_5,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_3_Wall_1, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     51.860000000000, 10.860000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     51.860000000000, 10.860000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 10.860000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 10.860000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_5_Wall_4, !- Name
!     Wall,                    !- Surface Type
!     Standard_Int-Wall,       !- Construction Name
!     ZN_1_FLR_2_SEC_5,        !- Zone Name
!     Surface,                 !- Outside Boundary Condition
!     ZN_1_FLR_2_SEC_4_Wall_2, !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     AutoCalculate,           !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 10.860000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 10.860000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 0.000000000000, 6.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_5_Floor,  !- Name
!     Floor,                   !- Surface Type
!     FLOOR_Radiant,           !- Construction Name
!     ZN_1_FLR_2_SEC_5,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     51.860000000000, 10.860000000000, 2.000000000000,
!                                         !- X,Y,Z  1 {m}
!     51.860000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  2 {m}
!     0.000000000000, 0.000000000000, 2.000000000000,
!                                         !- X,Y,Z  3 {m}
!     0.000000000000, 10.860000000000, 2.000000000000;
!                                         !- X,Y,Z  4 {m}
!
! BuildingSurface:Detailed,
!     ZN_1_FLR_2_SEC_5_Ceiling,!- Name
!     Ceiling,                 !- Surface Type
!     CEILING_Radiant,         !- Construction Name
!     ZN_1_FLR_2_SEC_5,        !- Zone Name
!     Adiabatic,               !- Outside Boundary Condition
!     ,                        !- Outside Boundary Condition Object
!     NoSun,                   !- Sun Exposure
!     NoWind,                  !- Wind Exposure
!     0.0,                     !- View Factor to Ground
!     4,                       !- Number of Vertices
!     0.000000000000, 10.860000000000, 6.000000000000,
!                                         !- X,Y,Z  1 {m}
!     0.000000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  2 {m}
!     51.860000000000, 0.000000000000, 6.000000000000,
!                                         !- X,Y,Z  3 {m}
!     51.860000000000, 10.860000000000, 6.000000000000;
FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_6.809_SHGC_0.25_VT_0.25,  !- Construction Name
    ZN_1_FLR_2_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000, 0.000000000000, 5.250000000000,
                                        !- X,Y,Z  1 {m}
    0.050000000000, 0.000000000000, 2.750000000000,
                                        !- X,Y,Z  2 {m}
    60.950000000000, 0.000000000000, 2.750000000000,
                                        !- X,Y,Z  3 {m}
    60.950000000000, 0.000000000000, 5.250000000000;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_3_,!- Name
    Window,                  !- Surface Type
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_north,  !- Construction Name
    ZN_1_FLR_2_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    56.380000000000, 4.570000000000, 5.250000000000,
                                        !- X,Y,Z  1 {m}
    56.380000000000, 4.570000000000, 2.750000000000,
                                        !- X,Y,Z  2 {m}
    -4.520000000000, 4.570000000000, 2.750000000000,
                                        !- X,Y,Z  3 {m}
    -4.520000000000, 4.570000000000, 5.250000000000;
                                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    ZN_1_FLR_2_SEC_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    515.7702;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    141.0302;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    515.7702;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    141.0302;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    1126.3992;               !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    481506,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.028562500000, 41.000000000000, 24.000000000000,
                                        !- X,Y,Z  1 {m}
    61.028562500000, 41.000000000000, -2.552693416072,
                                        !- X,Y,Z  2 {m}
    60.978562500000, 20.000000000000, -2.552693416072,
                                        !- X,Y,Z  3 {m}
    60.978562500000, 20.000000000000, 24.000000000000;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    6A8019,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.028562500000, 41.000000000000, 24.000000000000,
                                        !- X,Y,Z  1 {m}
    61.028562500000, 41.000000000000, -2.552693416072,
                                        !- X,Y,Z  2 {m}
    0.050000000000, 41.000000000000, -2.552693416072,
                                        !- X,Y,Z  3 {m}
    0.050000000000, 41.000000000000, 24.000000000000;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    23590D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.000000000000, 0.000000000000, 11.250000000000,
                                        !- X,Y,Z  1 {m}
    61.000000000000, -2.720000000000, 11.250000000000,
                                        !- X,Y,Z  2 {m}
    0.053238095238, -2.720000000000, 11.250000000000,
                                        !- X,Y,Z  3 {m}
    0.053238095238, 0.000000000000, 11.250000000000;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    C3BA08,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.978562500000, 0.000000000000, 24.000000000000,
                                        !- X,Y,Z  1 {m}
    60.978562500000, 0.000000000000, -2.552693416072,
                                        !- X,Y,Z  2 {m}
    60.928562500000, -21.000000000000, -2.552693416072,
                                        !- X,Y,Z  3 {m}
    60.928562500000, -21.000000000000, 24.000000000000;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    3473AB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.028562500000, -21.000000000000, 24.000000000000,
                                        !- X,Y,Z  1 {m}
    61.028562500000, -21.000000000000, -2.552693416072,
                                        !- X,Y,Z  2 {m}
    0.050000000000, -21.000000000000, -2.552693416072,
                                        !- X,Y,Z  3 {m}
    0.050000000000, -21.000000000000, 24.000000000000;
                                        !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    ZN_1_FLR_2_SEC_1 People, !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    25.7885,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_2 People, !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.0515,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_3 People, !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    25.7885,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_4 People, !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7.0515,                  !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_5 People, !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    56.3200,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    ZN_1_FLR_2_SEC_1_Lights, !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.764,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_2_Lights, !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.764,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_3_Lights, !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.764,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_4_Lights, !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.764,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_5_Lights, !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.764,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.2000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2774.8437,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    PlugMisc;                !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    758.7425,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    PlugMisc;                !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2774.8437,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    PlugMisc;                !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    758.7425,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    PlugMisc;                !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6060.0277,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    PlugMisc;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0645,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0176,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0645,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0176,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.1408,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

!
!
!
! HVACTemplate:Thermostat,
!     a_thermostat,            !- Name
!     ,                        !- Heating Setpoint Schedule Name
!     22,                      !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     24;                      !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:VAV,
!     ZN_1_FLR_2_SEC_1,        !- Zone Name
!     VAV System,              !- Template VAV System Name
!     a_thermostat,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.2,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:VAV,
!     ZN_1_FLR_2_SEC_2,        !- Zone Name
!     VAV System,              !- Template VAV System Name
!     a_thermostat,            !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.2,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
!
!
! HVACTemplate:System:VAV,
!     VAV System,              !- Name
!     ,                        !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     HotWater,                !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ProportionalMinimum,     !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     2690,                    !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30;                      !- Humidifier Setpoint {percent}
!
!
!
! HVACTemplate:Plant:ChilledWaterLoop,
!     Chilled water loop,      !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7.22,                    !- Chilled Water Design Setpoint {C}
!     ConstantPrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     179352,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     ,                        !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     29.4,                    !- Condenser Water Design Setpoint {C}
!     179352,                  !- Condenser Water Pump Rated Head {Pa}
!     None,                    !- Chilled Water Setpoint Reset Type
!     12.2,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     6.7,                     !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     26.7;                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
!
!
!
! HVACTemplate:Plant:Chiller,
!     DOAS Chiller,            !- Name
!     DistrictChilledWater,    !- Chiller Type
!     autosize,                !- Capacity {W}
!     3,                       !- Nominal COP {W/W}
!     ,                        !- Condenser Type
!     ,                        !- Priority
!     1;                       !- Sizing Factor
!
!
!
! HVACTemplate:Plant:HotWaterLoop,
!     HW plant Loop,           !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Hot Water Plant Operation Scheme Type
!     ,                        !- Hot Water Plant Equipment Operation Schemes Name
!     ,                        !- Hot Water Setpoint Schedule Name
!     82,                      !- Hot Water Design Setpoint {C}
!     ConstantFlow,            !- Hot Water Pump Configuration
!     179352,                  !- Hot Water Pump Rated Head {Pa}
!     None,                    !- Hot Water Setpoint Reset Type
!     82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
!     -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
!     65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
!     10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}
!
!
!
! HVACTemplate:Plant:Boiler,
!     DOAS Boiler,             !- Name
!     DistrictHotWater,        !- Boiler Type
!     autosize,                !- Capacity {W}
!     0.8,                     !- Efficiency
!     ,                        !- Fuel Type
!     ,                        !- Priority
!     1;                       !- Sizing Factor
Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV System,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    10,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0;                       !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    HW plant Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled water loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    a_thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    a_thermostat Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    a_thermostat Dual SP Control,  !- Name
    HVACTemplate-Always 22,  !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 24;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    ZN_1_FLR_2_SEC_1 VAV Reheat,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ZN_1_FLR_2_SEC_1 Supply Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    ZN_1_FLR_2_SEC_2 VAV Reheat,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ZN_1_FLR_2_SEC_2 Supply Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_2_SEC_2 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2;                     !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_1 ATU,    !- Name
    ZN_1_FLR_2_SEC_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_1 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_2 ATU,    !- Name
    ZN_1_FLR_2_SEC_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_2 VAV Reheat;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_1Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_1 ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_2Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_2 ATU,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    ZN_1_FLR_2_SEC_1Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_1 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_1 Zone Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    ZN_1_FLR_2_SEC_2Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_2 Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_2 Zone Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_2 Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    VAV System Supply Fan,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV System Heating Coil Outlet,  !- Air Inlet Node Name
    VAV System Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    VAV System Cooling Coil, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
    autosize,                !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
    VAV System Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    VAV System Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    VAV System Mixed Air Outlet,  !- Air Inlet Node Name
    VAV System Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    VAV System Heating Coil, !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    VAV System Heating Coil HW Inlet,  !- Water Inlet Node Name
    VAV System Heating Coil HW Outlet,  !- Water Outlet Node Name
    VAV System Cooling Coil Outlet,  !- Air Inlet Node Name
    VAV System Heating Coil Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    1.0;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    VAV System Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV System Cooling Coil Outlet,  !- Sensor Node Name
    VAV System Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV System Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV System Heating Coil Outlet,  !- Sensor Node Name
    VAV System Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    VAV System OA Controller,!- Name
    VAV System Relief Air Outlet,  !- Relief Air Outlet Node Name
    VAV System Air Loop Inlet,  !- Return Air Node Name
    VAV System Mixed Air Outlet,  !- Mixed Air Node Name
    VAV System Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    VAV System Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV System Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV System Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV System OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV System OA Controller;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    VAV System,              !- Name
    VAV System Controllers,  !- Controller List Name
    VAV System Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV System Branches,     !- Branch List Name
    ,                        !- Connector List Name
    VAV System Air Loop Inlet,  !- Supply Side Inlet Node Name
    VAV System Return Air Outlet,  !- Demand Side Outlet Node Name
    VAV System Supply Path Inlet,  !- Demand Side Inlet Node Names
    VAV System Supply Fan Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV System OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV System OA Mixing Box;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV System OA System,    !- Name
    VAV System OA System Controllers,  !- Controller List Name
    VAV System OA System Equipment,  !- Outdoor Air Equipment List Name
    VAV System Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    VAV System OA Mixing Box,!- Name
    VAV System Mixed Air Outlet,  !- Mixed Air Node Name
    VAV System Outside Air Inlet,  !- Outdoor Air Stream Node Name
    VAV System Relief Air Outlet,  !- Relief Air Stream Node Name
    VAV System Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    VAV SystemAirLoopHVAC:ZoneSplitter,  !- Name
    VAV System Supply Path Inlet,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_1 Zone Equip Inlet,  !- Outlet 1 Node Name
    ZN_1_FLR_2_SEC_2 Zone Equip Inlet;  !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    VAV System Supply Path,  !- Name
    VAV System Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV SystemAirLoopHVAC:ZoneSplitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    VAV SystemAirLoopHVAC:ZoneMixer,  !- Name
    VAV System Return Air Outlet,  !- Outlet Node Name
    ZN_1_FLR_2_SEC_1 Return Outlet,  !- Inlet 1 Node Name
    ZN_1_FLR_2_SEC_2 Return Outlet;  !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    VAV System Return Path,  !- Name
    VAV System Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV SystemAirLoopHVAC:ZoneMixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    VAV System Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV System OA System,    !- Component 1 Name
    VAV System Air Loop Inlet,  !- Component 1 Inlet Node Name
    VAV System Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV System Cooling Coil, !- Component 2 Name
    VAV System Mixed Air Outlet,  !- Component 2 Inlet Node Name
    VAV System Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV System Heating Coil, !- Component 3 Name
    VAV System Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    VAV System Heating Coil Outlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV System Supply Fan,   !- Component 4 Name
    VAV System Heating Coil Outlet,  !- Component 4 Inlet Node Name
    VAV System Supply Fan Outlet,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    VAV System Cooling Coil ChW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV System Cooling Coil, !- Component 1 Name
    VAV System Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    VAV System Cooling Coil ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    VAV System Heating Coil HW Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV System Heating Coil, !- Component 1 Name
    VAV System Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    VAV System Heating Coil HW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HW plant Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW plant Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    HW plant Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    HW plant Loop HW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HW plant Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    HW plant Loop HW Supply Pump,  !- Component 1 Name
    HW plant Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    HW plant Loop HW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HW plant Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW plant Loop HW Supply Outlet Pipe,  !- Component 1 Name
    HW plant Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    HW plant Loop HW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW plant Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW plant Loop HW Demand Inlet Pipe,  !- Component 1 Name
    HW plant Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    HW plant Loop HW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HW plant Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW plant Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    HW plant Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    HW plant Loop HW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HW plant Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW plant Loop HW Demand Outlet Pipe,  !- Component 1 Name
    HW plant Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    HW plant Loop HW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    DOAS Boiler HW Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    DOAS Boiler,             !- Component 1 Name
    DOAS Boiler HW Inlet,    !- Component 1 Inlet Node Name
    DOAS Boiler HW Outlet,   !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    DOAS Chiller ChW Branch, !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    DOAS Chiller,            !- Component 1 Name
    DOAS Chiller ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS Chiller ChW Outlet, !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Chilled water loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled water loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled water loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled water loop ChW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Chilled water loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled water loop ChW Supply Pump,  !- Component 1 Name
    Chilled water loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled water loop ChW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Chilled water loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled water loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled water loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled water loop ChW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Chilled water loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled water loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled water loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled water loop ChW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Chilled water loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled water loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled water loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled water loop ChW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Chilled water loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled water loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled water loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled water loop ChW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV System Branches,     !- Name
    VAV System Main Branch;  !- Branch 1 Name

BranchList,
    HW plant Loop HW Supply Side Branches,  !- Name
    HW plant Loop HW Supply Inlet Branch,  !- Branch 1 Name
    DOAS Boiler HW Branch,   !- Branch 2 Name
    HW plant Loop HW Supply Bypass Branch,  !- Branch 3 Name
    HW plant Loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    HW plant Loop HW Demand Side Branches,  !- Name
    HW plant Loop HW Demand Inlet Branch,  !- Branch 1 Name
    VAV System Heating Coil HW Branch,  !- Branch 2 Name
    HW plant Loop HW Demand Bypass Branch,  !- Branch 3 Name
    HW plant Loop HW Demand Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled water loop ChW Supply Side Branches,  !- Name
    Chilled water loop ChW Supply Inlet Branch,  !- Branch 1 Name
    DOAS Chiller ChW Branch, !- Branch 2 Name
    Chilled water loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled water loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled water loop ChW Demand Side Branches,  !- Name
    Chilled water loop ChW Demand Inlet Branch,  !- Branch 1 Name
    VAV System Cooling Coil ChW Branch,  !- Branch 2 Name
    Chilled water loop ChW Demand Bypass Branch,  !- Branch 3 Name
    Chilled water loop ChW Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    HW plant Loop HW Supply Splitter,  !- Name
    HW plant Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    HW plant Loop HW Supply Bypass Branch,  !- Outlet Branch 1 Name
    DOAS Boiler HW Branch;   !- Outlet Branch 2 Name

Connector:Splitter,
    HW plant Loop HW Demand Splitter,  !- Name
    HW plant Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    VAV System Heating Coil HW Branch,  !- Outlet Branch 1 Name
    HW plant Loop HW Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled water loop ChW Supply Splitter,  !- Name
    Chilled water loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    DOAS Chiller ChW Branch, !- Outlet Branch 1 Name
    Chilled water loop ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled water loop ChW Demand Splitter,  !- Name
    Chilled water loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    VAV System Cooling Coil ChW Branch,  !- Outlet Branch 1 Name
    Chilled water loop ChW Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    HW plant Loop HW Supply Mixer,  !- Name
    HW plant Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    HW plant Loop HW Supply Bypass Branch,  !- Inlet Branch 1 Name
    DOAS Boiler HW Branch;   !- Inlet Branch 2 Name

Connector:Mixer,
    HW plant Loop HW Demand Mixer,  !- Name
    HW plant Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    VAV System Heating Coil HW Branch,  !- Inlet Branch 1 Name
    HW plant Loop HW Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled water loop ChW Supply Mixer,  !- Name
    Chilled water loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    DOAS Chiller ChW Branch, !- Inlet Branch 1 Name
    Chilled water loop ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled water loop ChW Demand Mixer,  !- Name
    Chilled water loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    VAV System Cooling Coil ChW Branch,  !- Inlet Branch 1 Name
    Chilled water loop ChW Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    HW plant Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW plant Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW plant Loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    HW plant Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW plant Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW plant Loop HW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled water loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled water loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled water loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled water loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled water loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled water loop ChW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    VAV System Mixed Air Nodes,  !- Name
    VAV System Cooling Coil Outlet,  !- Node 1 Name
    VAV System Mixed Air Outlet;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV System Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HW plant Loop HW Supply Side Bypass Pipe,  !- Name
    HW plant Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    HW plant Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW plant Loop HW Supply Outlet Pipe,  !- Name
    HW plant Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    HW plant Loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW plant Loop HW Demand Inlet Pipe,  !- Name
    HW plant Loop HW Demand Inlet,  !- Inlet Node Name
    HW plant Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW plant Loop HW Demand Side Bypass Pipe,  !- Name
    HW plant Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    HW plant Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    HW plant Loop HW Demand Outlet Pipe,  !- Name
    HW plant Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    HW plant Loop HW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled water loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled water loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled water loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled water loop ChW Supply Outlet Pipe,  !- Name
    Chilled water loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled water loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled water loop ChW Demand Inlet Pipe,  !- Name
    Chilled water loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled water loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled water loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled water loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled water loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled water loop ChW Demand Outlet Pipe,  !- Name
    Chilled water loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled water loop ChW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    HW plant Loop HW Supply Pump,  !- Name
    HW plant Loop HW Supply Inlet,  !- Inlet Node Name
    HW plant Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    Chilled water loop ChW Supply Pump,  !- Name
    Chilled water loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled water loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    DOAS Chiller,            !- Name
    DOAS Chiller ChW Inlet,  !- Chilled Water Inlet Node Name
    DOAS Chiller ChW Outlet, !- Chilled Water Outlet Node Name
    1000000000000000;        !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
    DOAS Boiler,             !- Name
    DOAS Boiler HW Inlet,    !- Hot Water Inlet Node Name
    DOAS Boiler HW Outlet,   !- Hot Water Outlet Node Name
    1000000000000000;        !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    HW plant Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    HW plant Loop Operation, !- Plant Equipment Operation Scheme Name
    HW plant Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    HW plant Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    HW plant Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    HW plant Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    HW plant Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    HW plant Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    HW plant Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    HW plant Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    HW plant Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Chilled water loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    Chilled water loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled water loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled water loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled water loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled water loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled water loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled water loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled water loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled water loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled water loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    HW plant Loop All Equipment,  !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    DOAS Boiler;             !- Equipment 1 Name

PlantEquipmentList,
    Chilled water loop All Chillers,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    DOAS Chiller;            !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled water loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled water loop All Chillers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    HW plant Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HW plant Loop All Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    HW plant Loop Operation, !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW plant Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Chilled water loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled water loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    VAV System Availability, !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVACTemplate-Always 1,   !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV System Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV System Availability; !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    VAV System Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    VAV System Supply Fan Outlet;  !- Setpoint Node or NodeList Name

! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet
SetpointManager:Scheduled,
    VAV System Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 10,  !- Schedule Name
    VAV System Supply Path Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HW plant Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 82,  !- Schedule Name
    HW plant Loop HW Supply Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled water loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 7.22,!- Schedule Name
    Chilled water loop ChW Supply Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV System Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV System Supply Fan Outlet,  !- Reference Setpoint Node Name
    VAV System Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV System Supply Fan Outlet,  !- Fan Outlet Node Name
    VAV System Mixed Air Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV System Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV System Supply Path Inlet,  !- Reference Setpoint Node Name
    VAV System Heating Coil Outlet,  !- Fan Inlet Node Name
    VAV System Supply Fan Outlet,  !- Fan Outlet Node Name
    VAV System Heating Coil Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Plant Loop InletNode Flowrate,Hourly;
Output:Variable,*,Plant Loop InletNode Temperature,Hourly;
Output:Variable,*,Plant Loop OutletNode Temperature,Hourly;
